// $Id: R2-35.00-1.glm 
// 34.5 kV feeder 
//********************************************* 
clock{ 
     timezone EST+5EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:4491 { 
     name R2-35-00-1_reg_1; 
     from R2-35-00-1_node_1039; 
     to R2-35-00-1_meter_448; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator_configuration:4492 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 20748; 
     band_width 332.0; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:4482 { 
     name R2-35-00-1_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_323; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4483 { 
     name R2-35-00-1_cap_2; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_82; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4484 { 
     name R2-35-00-1_cap_3; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_272; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4485 { 
     name R2-35-00-1_cap_4; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_599; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4486 { 
     name R2-35-00-1_cap_5; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_558; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4487 { 
     name R2-35-00-1_cap_6; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_32; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4488 { 
     name R2-35-00-1_cap_7; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_37; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor:4489 { 
     name R2-35-00-1_cap_8; 
     phases ABCN; 
     pt_phase B; 
     parent R2-35-00-1_node_10; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 21000; 
     voltage_set_low 19500; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
} 

object capacitor { 
     name R2-35-00-1_cap_9; 
     phases CN; 
     pt_phase C; 
     parent R2-35-00-1_node_679; 
     phases_connected C; 
     control MANUAL; 
	 switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
}

object capacitor { 
     name R2-35-00-1_cap_10; 
     phases CN; 
     pt_phase C; 
     parent R2-35-00-1_node_489; 
     phases_connected C; 
     control MANUAL; 
	 switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     capacitor_A 0.1 MVAr; 
     capacitor_B 0.1 MVAr; 
     capacitor_C 0.1 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
}

object capacitor { 
     name R2-35-00-1_cap_11; 
     phases CN; 
     pt_phase C; 
     parent R2-35-00-1_node_765; 
     phases_connected C; 
     control VOLT; 
     capacitor_A 0.75 MVAr; 
     capacitor_B 0.75 MVAr; 
     capacitor_C 0.75 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
}

object capacitor { 
     name R2-35-00-1_cap_12; 
     phases CN; 
     pt_phase C; 
     parent R2-35-00-1_node_807; 
     phases_connected C; 
     control MANUAL; 
	 switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 

}

object capacitor { 
     name R2-35-00-1_cap_13; 
     phases AN; 
     pt_phase A; 
     parent R2-35-00-1_node_970; 
     phases_connected A; 
     control VOLT; 
     capacitor_A 0.5 MVAr; 
     capacitor_B 0.5 MVAr; 
     capacitor_C 0.5 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19920; 
     nominal_voltage 19918.58; 
}

object fuse:4328 { 
     name R2-35-00-1_fuse_1; 
     phases AN; 
     from R2-35-00-1_node_164; 
     to R2-35-00-1_node_528; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4329 { 
     name R2-35-00-1_fuse_2; 
     phases ABCN; 
     from R2-35-00-1_node_163; 
     to R2-35-00-1_node_471; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4330 { 
     name R2-35-00-1_fuse_3; 
     phases BN; 
     from R2-35-00-1_node_156; 
     to R2-35-00-1_node_522; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4331 { 
     name R2-35-00-1_fuse_4; 
     phases BN; 
     from R2-35-00-1_node_154; 
     to R2-35-00-1_node_466; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4332 { 
     name R2-35-00-1_fuse_5; 
     phases BN; 
     from R2-35-00-1_node_154; 
     to R2-35-00-1_node_523; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4333 { 
     name R2-35-00-1_fuse_6; 
     phases CN; 
     from R2-35-00-1_node_328; 
     to R2-35-00-1_node_511; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4334 { 
     name R2-35-00-1_fuse_7; 
     phases BN; 
     from R2-35-00-1_node_238; 
     to R2-35-00-1_node_503; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:4335 { 
     name R2-35-00-1_fuse_8; 
     phases BN; 
     from R2-35-00-1_node_334; 
     to R2-35-00-1_node_475; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4336 { 
     name R2-35-00-1_fuse_9; 
     phases CN; 
     from R2-35-00-1_node_361; 
     to R2-35-00-1_node_477; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4337 { 
     name R2-35-00-1_fuse_10; 
     phases AN; 
     from R2-35-00-1_node_76; 
     to R2-35-00-1_node_478; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4338 { 
     name R2-35-00-1_fuse_11; 
     phases ABCN; 
     from R2-35-00-1_node_76; 
     to R2-35-00-1_node_497; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:4339 { 
     name R2-35-00-1_fuse_12; 
     phases AN; 
     from R2-35-00-1_node_185; 
     to R2-35-00-1_node_501; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4340 { 
     name R2-35-00-1_fuse_13; 
     phases ABCN; 
     from R2-35-00-1_node_209; 
     to R2-35-00-1_node_531; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4341 { 
     name R2-35-00-1_fuse_14; 
     phases ABCN; 
     from R2-35-00-1_node_204; 
     to R2-35-00-1_node_464; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4342 { 
     name R2-35-00-1_fuse_15; 
     phases ABCN; 
     from R2-35-00-1_node_241; 
     to R2-35-00-1_node_447; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4343 { 
     name R2-35-00-1_fuse_16; 
     phases BN; 
     from R2-35-00-1_node_937; 
     to R2-35-00-1_node_445; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4344 { 
     name R2-35-00-1_fuse_17; 
     phases ABCN; 
     from R2-35-00-1_node_330; 
     to R2-35-00-1_node_507; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:4345 { 
     name R2-35-00-1_fuse_18; 
     phases CN; 
     from R2-35-00-1_node_203; 
     to R2-35-00-1_node_515; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:4346 { 
     name R2-35-00-1_fuse_19; 
     phases BN; 
     from R2-35-00-1_node_186; 
     to R2-35-00-1_node_502; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4347 { 
     name R2-35-00-1_fuse_20; 
     phases ABCN; 
     from R2-35-00-1_node_202; 
     to R2-35-00-1_node_527; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:4348 { 
     name R2-35-00-1_fuse_21; 
     phases AN; 
     from R2-35-00-1_node_247; 
     to R2-35-00-1_node_540; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4349 { 
     name R2-35-00-1_fuse_22; 
     phases ABCN; 
     from R2-35-00-1_node_71; 
     to R2-35-00-1_node_435; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4350 { 
     name R2-35-00-1_fuse_23; 
     phases BN; 
     from R2-35-00-1_node_65; 
     to R2-35-00-1_node_479; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:4351 { 
     name R2-35-00-1_fuse_24; 
     phases ABCN; 
     from R2-35-00-1_node_70; 
     to R2-35-00-1_node_436; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4352 { 
     name R2-35-00-1_fuse_25; 
     phases ABCN; 
     from R2-35-00-1_node_90; 
     to R2-35-00-1_node_496; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4353 { 
     name R2-35-00-1_fuse_26; 
     phases ABCN; 
     from R2-35-00-1_node_69; 
     to R2-35-00-1_node_446; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4354 { 
     name R2-35-00-1_fuse_27; 
     phases ABCN; 
     from R2-35-00-1_node_69; 
     to R2-35-00-1_node_437; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4355 { 
     name R2-35-00-1_fuse_28; 
     phases AN; 
     from R2-35-00-1_node_89; 
     to R2-35-00-1_node_482; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4356 { 
     name R2-35-00-1_fuse_29; 
     phases AN; 
     from R2-35-00-1_node_89; 
     to R2-35-00-1_node_481; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4357 { 
     name R2-35-00-1_fuse_30; 
     phases AN; 
     from R2-35-00-1_node_95; 
     to R2-35-00-1_node_480; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4358 { 
     name R2-35-00-1_fuse_31; 
     phases AN; 
     from R2-35-00-1_node_782; 
     to R2-35-00-1_node_500; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4359 { 
     name R2-35-00-1_fuse_32; 
     phases AN; 
     from R2-35-00-1_node_500; 
     to R2-35-00-1_node_499; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4360 { 
     name R2-35-00-1_fuse_33; 
     phases CN; 
     from R2-35-00-1_node_670; 
     to R2-35-00-1_node_547; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4361 { 
     name R2-35-00-1_fuse_34; 
     phases ABN; 
     from R2-35-00-1_node_269; 
     to R2-35-00-1_node_508; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4362 { 
     name R2-35-00-1_fuse_35; 
     phases AN; 
     from R2-35-00-1_node_263; 
     to R2-35-00-1_node_535; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4363 { 
     name R2-35-00-1_fuse_36; 
     phases BN; 
     from R2-35-00-1_node_260; 
     to R2-35-00-1_node_534; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:4364 { 
     name R2-35-00-1_fuse_37; 
     phases BN; 
     from R2-35-00-1_node_290; 
     to R2-35-00-1_node_537; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4365 { 
     name R2-35-00-1_fuse_38; 
     phases BN; 
     from R2-35-00-1_node_268; 
     to R2-35-00-1_node_536; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4366 { 
     name R2-35-00-1_fuse_39; 
     phases BN; 
     from R2-35-00-1_node_293; 
     to R2-35-00-1_node_538; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4367 { 
     name R2-35-00-1_fuse_40; 
     phases BN; 
     from R2-35-00-1_node_255; 
     to R2-35-00-1_node_544; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4368 { 
     name R2-35-00-1_fuse_41; 
     phases CN; 
     from R2-35-00-1_node_183; 
     to R2-35-00-1_node_461; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4369 { 
     name R2-35-00-1_fuse_42; 
     phases CN; 
     from R2-35-00-1_node_199; 
     to R2-35-00-1_node_539; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4370 { 
     name R2-35-00-1_fuse_43; 
     phases ACN; 
     from R2-35-00-1_node_283; 
     to R2-35-00-1_node_498; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4371 { 
     name R2-35-00-1_fuse_44; 
     phases AN; 
     from R2-35-00-1_node_300; 
     to R2-35-00-1_node_468; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4372 { 
     name R2-35-00-1_fuse_45; 
     phases CN; 
     from R2-35-00-1_node_286; 
     to R2-35-00-1_node_484; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4373 { 
     name R2-35-00-1_fuse_46; 
     phases ABCN; 
     from R2-35-00-1_node_308; 
     to R2-35-00-1_node_509; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4374 { 
     name R2-35-00-1_fuse_47; 
     phases AN; 
     from R2-35-00-1_node_112; 
     to R2-35-00-1_node_483; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4375 { 
     name R2-35-00-1_fuse_48; 
     phases AN; 
     from R2-35-00-1_node_309; 
     to R2-35-00-1_node_487; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4376 { 
     name R2-35-00-1_fuse_49; 
     phases BN; 
     from R2-35-00-1_node_313; 
     to R2-35-00-1_node_434; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4377 { 
     name R2-35-00-1_fuse_50; 
     phases AN; 
     from R2-35-00-1_node_245; 
     to R2-35-00-1_node_444; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:4378 { 
     name R2-35-00-1_fuse_51; 
     phases ABCN; 
     from R2-35-00-1_node_114; 
     to R2-35-00-1_node_438; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4379 { 
     name R2-35-00-1_fuse_52; 
     phases BN; 
     from R2-35-00-1_node_134; 
     to R2-35-00-1_node_488; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:4380 { 
     name R2-35-00-1_fuse_53; 
     phases CN; 
     from R2-35-00-1_node_134; 
     to R2-35-00-1_node_489; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4381 { 
     name R2-35-00-1_fuse_54; 
     phases ABCN; 
     from R2-35-00-1_node_317; 
     to R2-35-00-1_node_494; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4382 { 
     name R2-35-00-1_fuse_55; 
     phases BN; 
     from R2-35-00-1_node_3; 
     to R2-35-00-1_node_451; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4383 { 
     name R2-35-00-1_fuse_56; 
     phases AN; 
     from R2-35-00-1_node_318; 
     to R2-35-00-1_node_469; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4384 { 
     name R2-35-00-1_fuse_57; 
     phases AN; 
     from R2-35-00-1_node_316; 
     to R2-35-00-1_node_546; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4385 { 
     name R2-35-00-1_fuse_58; 
     phases ABCN; 
     from R2-35-00-1_node_316; 
     to R2-35-00-1_node_495; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4386 { 
     name R2-35-00-1_fuse_59; 
     phases BN; 
     from R2-35-00-1_node_152; 
     to R2-35-00-1_node_458; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4387 { 
     name R2-35-00-1_fuse_60; 
     phases CN; 
     from R2-35-00-1_node_137; 
     to R2-35-00-1_node_490; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4388 { 
     name R2-35-00-1_fuse_61; 
     phases ABN; 
     from R2-35-00-1_node_230; 
     to R2-35-00-1_node_505; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4389 { 
     name R2-35-00-1_fuse_62; 
     phases CN; 
     from R2-35-00-1_node_218; 
     to R2-35-00-1_node_506; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4390 { 
     name R2-35-00-1_fuse_63; 
     phases ABCN; 
     from R2-35-00-1_node_188; 
     to R2-35-00-1_node_532; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4391 { 
     name R2-35-00-1_fuse_64; 
     phases ABCN; 
     from R2-35-00-1_node_117; 
     to R2-35-00-1_node_485; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:4392 { 
     name R2-35-00-1_fuse_65; 
     phases BN; 
     from R2-35-00-1_node_324; 
     to R2-35-00-1_node_542; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4393 { 
     name R2-35-00-1_fuse_66; 
     phases ABCN; 
     from R2-35-00-1_node_138; 
     to R2-35-00-1_node_448; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4394 { 
     name R2-35-00-1_fuse_67; 
     phases CN; 
     from R2-35-00-1_node_321; 
     to R2-35-00-1_node_529; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:4395 { 
     name R2-35-00-1_fuse_68; 
     phases BN; 
     from R2-35-00-1_node_6; 
     to R2-35-00-1_node_470; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4396 { 
     name R2-35-00-1_fuse_69; 
     phases BN; 
     from R2-35-00-1_node_4; 
     to R2-35-00-1_node_474; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4397 { 
     name R2-35-00-1_fuse_70; 
     phases BCN; 
     from R2-35-00-1_node_143; 
     to R2-35-00-1_node_491; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4398 { 
     name R2-35-00-1_fuse_71; 
     phases ACN; 
     from R2-35-00-1_node_140; 
     to R2-35-00-1_node_449; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:4399 { 
     name R2-35-00-1_fuse_72; 
     phases BCN; 
     from R2-35-00-1_node_235; 
     to R2-35-00-1_node_504; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4400 { 
     name R2-35-00-1_fuse_73; 
     phases ABCN; 
     from R2-35-00-1_node_311; 
     to R2-35-00-1_node_460; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4401 { 
     name R2-35-00-1_fuse_74; 
     phases BN; 
     from R2-35-00-1_node_176; 
     to R2-35-00-1_node_526; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4402 { 
     name R2-35-00-1_fuse_75; 
     phases CN; 
     from R2-35-00-1_node_141; 
     to R2-35-00-1_node_492; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4403 { 
     name R2-35-00-1_fuse_76; 
     phases AN; 
     from R2-35-00-1_node_305; 
     to R2-35-00-1_node_472; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4404 { 
     name R2-35-00-1_fuse_77; 
     phases CN; 
     from R2-35-00-1_node_150; 
     to R2-35-00-1_node_541; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4405 { 
     name R2-35-00-1_fuse_78; 
     phases AN; 
     from R2-35-00-1_node_303; 
     to R2-35-00-1_node_525; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:4406 { 
     name R2-35-00-1_fuse_79; 
     phases AN; 
     from R2-35-00-1_node_303; 
     to R2-35-00-1_node_524; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:4407 { 
     name R2-35-00-1_fuse_80; 
     phases CN; 
     from R2-35-00-1_node_100; 
     to R2-35-00-1_node_457; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4408 { 
     name R2-35-00-1_fuse_81; 
     phases CN; 
     from R2-35-00-1_node_147; 
     to R2-35-00-1_node_465; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4409 { 
     name R2-35-00-1_fuse_82; 
     phases ABCN; 
     from R2-35-00-1_node_493; 
     to R2-35-00-1_node_1032; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4410 { 
     name R2-35-00-1_fuse_83; 
     phases CN; 
     from R2-35-00-1_node_151; 
     to R2-35-00-1_node_545; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4411 { 
     name R2-35-00-1_fuse_84; 
     phases ABCN; 
     from R2-35-00-1_node_40; 
     to R2-35-00-1_node_467; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4412 { 
     name R2-35-00-1_fuse_85; 
     phases CN; 
     from R2-35-00-1_node_26; 
     to R2-35-00-1_node_513; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4413 { 
     name R2-35-00-1_fuse_86; 
     phases BN; 
     from R2-35-00-1_node_709; 
     to R2-35-00-1_node_456; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4414 { 
     name R2-35-00-1_fuse_87; 
     phases ABCN; 
     from R2-35-00-1_node_44; 
     to R2-35-00-1_node_443; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4415 { 
     name R2-35-00-1_fuse_88; 
     phases ABCN; 
     from R2-35-00-1_node_44; 
     to R2-35-00-1_node_442; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4416 { 
     name R2-35-00-1_fuse_89; 
     phases ABCN; 
     from R2-35-00-1_node_44; 
     to R2-35-00-1_node_439; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4417 { 
     name R2-35-00-1_fuse_90; 
     phases CN; 
     from R2-35-00-1_node_712; 
     to R2-35-00-1_node_516; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:4418 { 
     name R2-35-00-1_fuse_91; 
     phases AN; 
     from R2-35-00-1_node_53; 
     to R2-35-00-1_node_533; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4419 { 
     name R2-35-00-1_fuse_92; 
     phases AN; 
     from R2-35-00-1_node_43; 
     to R2-35-00-1_node_463; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4420 { 
     name R2-35-00-1_fuse_93; 
     phases AN; 
     from R2-35-00-1_node_347; 
     to R2-35-00-1_node_514; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4421 { 
     name R2-35-00-1_fuse_94; 
     phases BN; 
     from R2-35-00-1_node_173; 
     to R2-35-00-1_node_510; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4422 { 
     name R2-35-00-1_fuse_95; 
     phases ABCN; 
     from R2-35-00-1_node_945; 
     to R2-35-00-1_node_486; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:4423 { 
     name R2-35-00-1_fuse_96; 
     phases AN; 
     from R2-35-00-1_node_963; 
     to R2-35-00-1_node_462; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4424 { 
     name R2-35-00-1_fuse_97; 
     phases BN; 
     from R2-35-00-1_node_920; 
     to R2-35-00-1_node_548; 
     current_limit 50000;// 12; 
     status CLOSED; 
} 

object fuse:4425 { 
     name R2-35-00-1_fuse_98; 
     phases ABCN; 
     from R2-35-00-1_node_52; 
     to R2-35-00-1_node_543; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4426 { 
     name R2-35-00-1_fuse_99; 
     phases AN; 
     from R2-35-00-1_node_47; 
     to R2-35-00-1_node_450; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:4427 { 
     name R2-35-00-1_fuse_100; 
     phases AN; 
     from R2-35-00-1_node_174; 
     to R2-35-00-1_node_517; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:4428 { 
     name R2-35-00-1_fuse_101; 
     phases ABN; 
     from R2-35-00-1_node_56; 
     to R2-35-00-1_node_549; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:4429 { 
     name R2-35-00-1_fuse_102; 
     phases BN; 
     from R2-35-00-1_node_627; 
     to R2-35-00-1_node_476; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4430 { 
     name R2-35-00-1_fuse_103; 
     phases BN; 
     from R2-35-00-1_node_9; 
     to R2-35-00-1_node_530; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:4431 { 
     name R2-35-00-1_fuse_104; 
     phases ABCN; 
     from R2-35-00-1_node_15; 
     to R2-35-00-1_node_441; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:4432 { 
     name R2-35-00-1_fuse_105; 
     phases ABN; 
     from R2-35-00-1_node_921; 
     to R2-35-00-1_node_550; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:4433 { 
     name R2-35-00-1_fuse_106; 
     phases BN; 
     from R2-35-00-1_node_171; 
     to R2-35-00-1_node_459; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4434 { 
     name R2-35-00-1_fuse_107; 
     phases ABCN; 
     from R2-35-00-1_node_17; 
     to R2-35-00-1_node_440; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:4435 { 
     name R2-35-00-1_fuse_108; 
     phases CN; 
     from R2-35-00-1_node_61; 
     to R2-35-00-1_node_452; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:4436 { 
     name R2-35-00-1_fuse_109; 
     phases AN; 
     from R2-35-00-1_node_62; 
     to R2-35-00-1_node_454; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:4437 { 
     name R2-35-00-1_fuse_110; 
     phases CN; 
     from R2-35-00-1_node_961; 
     to R2-35-00-1_node_453; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:4438 { 
     name R2-35-00-1_fuse_111; 
     phases AN; 
     from R2-35-00-1_node_962; 
     to R2-35-00-1_node_455; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:4439 { 
     name R2-35-00-1_fuse_112; 
     phases CN; 
     from R2-35-00-1_node_8; 
     to R2-35-00-1_node_512; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:4440 { 
     name R2-35-00-1_fuse_113; 
     phases CN; 
     from R2-35-00-1_node_168; 
     to R2-35-00-1_node_521; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:4441 { 
     name R2-35-00-1_fuse_114; 
     phases CN; 
     from R2-35-00-1_node_155; 
     to R2-35-00-1_node_518; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:4442 { 
     name R2-35-00-1_fuse_115; 
     phases CN; 
     from R2-35-00-1_node_167; 
     to R2-35-00-1_node_520; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:4443 { 
     name R2-35-00-1_fuse_116; 
     phases CN; 
     from R2-35-00-1_node_165; 
     to R2-35-00-1_node_519; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object line_configuration:28 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:15; 
} 

object line_configuration:29 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:15; 
} 

object line_configuration:30 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:16; 
} 

object line_configuration:31 { 
     conductor_B overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:17; 
} 

object line_configuration:32 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:16; 
} 

object line_configuration:33 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:16; 
} 

object line_configuration:34 { 
     conductor_A overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:18; 
} 

object line_configuration:35 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:16; 
} 

object line_configuration:36 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:16; 
} 

object line_configuration:37 { 
     conductor_B overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:17; 
} 

object line_configuration:38 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:16; 
} 

object line_configuration:39 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:18; 
} 

object line_configuration:40 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:16; 
} 

object line_configuration:41 { 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:17; 
} 

object line_configuration:42 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:15; 
} 

object line_configuration:43 { 
     conductor_A overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:18; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:45 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:16; 
} 

object line_configuration:46 { 
     conductor_B underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:19; 
} 

object line_configuration:47 { 
     conductor_A overhead_line_conductor:10; 
     conductor_B overhead_line_conductor:10; 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:16; 
} 

object line_configuration:48 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:16; 
} 

object line_configuration:49 { 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:17; 
} 

object line_configuration:50 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:20; 
} 

object line_configuration:51 { 
     conductor_A underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:21; 
} 

object line_configuration:52 { 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:22; 
} 

object line_configuration:53 { 
     conductor_A underground_line_conductor:11; 
     conductor_N underground_line_conductor:11; 
     spacing line_spacing:21; 
} 

object line_configuration:54 { 
     conductor_A underground_line_conductor:9; 
     conductor_B underground_line_conductor:9; 
     conductor_C underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:23; 
} 

object line_configuration:55 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:16; 
} 

object line_configuration:56 { 
     conductor_B overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:17; 
} 

object line_configuration:57 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:16; 
} 

object line_configuration:58 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:18; 
} 

object line_configuration:59 { 
     conductor_A overhead_line_conductor:10; 
     conductor_B overhead_line_conductor:10; 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:16; 
} 

object line_configuration:60 { 
     conductor_A overhead_line_conductor:12; 
     conductor_B overhead_line_conductor:12; 
     conductor_C overhead_line_conductor:12; 
     conductor_N overhead_line_conductor:12; 
     spacing line_spacing:16; 
} 

object line_configuration:61 { 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:24; 
} 

object line_configuration:62 { 
     conductor_A overhead_line_conductor:13; 
     conductor_B overhead_line_conductor:13; 
     conductor_C overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:16; 
} 

object line_configuration:63 { 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:24; 
} 

object line_configuration:64 { 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:15; 
} 

object line_configuration:65 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:16; 
} 

object line_configuration:66 { 
     conductor_C underground_line_conductor:11; 
     conductor_N underground_line_conductor:11; 
     spacing line_spacing:22; 
} 

object line_configuration:67 { 
     conductor_A overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:18; 
} 

object line_configuration:68 { 
     conductor_A overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:25; 
} 

object line_configuration:69 { 
     conductor_A overhead_line_conductor:10; 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:25; 
} 

object line_configuration:70 { 
     conductor_A overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:25; 
} 

object line_configuration:71 { 
     conductor_A overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:25; 
} 

object line_configuration:72 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:26; 
} 

object line_configuration:73 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:26; 
} 

object line_configuration:74 { 
     conductor_B underground_line_conductor:11; 
     conductor_N underground_line_conductor:11; 
     spacing line_spacing:19; 
} 

object line_configuration:75 { 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:17; 
} 

object line_configuration:76 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:16; 
} 

object line_configuration:77 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:16; 
} 

object line_configuration:78 { 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:15; 
} 

object line_configuration:79 { 
     conductor_A underground_line_conductor:9; 
     conductor_B underground_line_conductor:9; 
     conductor_N underground_line_conductor:9; 
     spacing line_spacing:27; 
} 

object line_configuration:80 { 
     conductor_C overhead_line_conductor:12; 
     conductor_N overhead_line_conductor:12; 
     spacing line_spacing:15; 
} 

object line_configuration:81 { 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:24; 
} 

object line_configuration:82 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:23; 
} 

object line_configuration:83 { 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:24; 
} 

object line_configuration:84 { 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:15; 
} 

object line_configuration:85 { 
     conductor_A overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:25; 
} 

object line_configuration:86 { 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:15; 
} 

object line_configuration:87 { 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:15; 
} 

object line_spacing:15 { 
     distance_CN 39.396 in; 
} 

object line_spacing:16 { 
     distance_AB 48.0 in; 
     distance_BC 48.0 in; 
     distance_AC 48.0 in; 
     distance_AN 39.396 in; 
     distance_BN 39.396 in; 
     distance_CN 39.396 in; 
} 

object line_spacing:17 { 
     distance_BN 39.396 in; 
} 

object line_spacing:18 { 
     distance_AN 39.396 in; 
} 

object line_spacing:19 { 
     distance_BN 36.0 in; 
} 

object line_spacing:20 { 
     distance_AN 39.4 in; 
} 

object line_spacing:21 { 
     distance_AN 36.0 in; 
} 

object line_spacing:22 { 
     distance_CN 36.0 in; 
} 

object line_spacing:23 { 
     distance_AB 48.0 in; 
     distance_BC 48.0 in; 
     distance_AC 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:24 { 
     distance_BC 48.0 in; 
     distance_BN 39.396 in; 
     distance_CN 39.396 in; 
} 

object line_spacing:25 { 
     distance_AC 48.0 in; 
     distance_AN 39.396 in; 
     distance_CN 39.396 in; 
} 

object line_spacing:26 { 
     distance_AB 48.0 in; 
     distance_AN 39.396 in; 
     distance_BN 39.396 in; 
} 

object line_spacing:27 { 
     distance_AB 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
} 

object load:1126 { 
     name R2-35-00-1_load_1; 
     parent R2-35-00-1_meter_1; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1127 { 
     name R2-35-00-1_load_2; 
     parent R2-35-00-1_meter_2; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1128 { 
     name R2-35-00-1_load_3; 
     parent R2-35-00-1_meter_3; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1129 { 
     name R2-35-00-1_load_4; 
     parent R2-35-00-1_meter_4; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 100000+108000j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1130 { 
     name R2-35-00-1_load_5; 
     parent R2-35-00-1_meter_5; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1131 { 
     name R2-35-00-1_load_6; 
     parent R2-35-00-1_meter_6; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1132 { 
     name R2-35-00-1_load_7; 
     parent R2-35-00-1_meter_7; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1133 { 
     name R2-35-00-1_load_8; 
     parent R2-35-00-1_meter_8; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 38630.868+40971.7588j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1134 { 
     name R2-35-00-1_load_9; 
     parent R2-35-00-1_meter_9; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1135 { 
     name R2-35-00-1_load_10; 
     parent R2-35-00-1_meter_10; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1136 { 
     name R2-35-00-1_load_11; 
     parent R2-35-00-1_meter_11; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1137 { 
     name R2-35-00-1_load_12; 
     parent R2-35-00-1_meter_12; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1138 { 
     name R2-35-00-1_load_13; 
     parent R2-35-00-1_meter_13; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1139 { 
     name R2-35-00-1_load_14; 
     parent R2-35-00-1_meter_14; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 38630.868+40971.7588j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1140 { 
     name R2-35-00-1_load_15; 
     parent R2-35-00-1_meter_15; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1141 { 
     name R2-35-00-1_load_16; 
     parent R2-35-00-1_meter_16; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1142 { 
     name R2-35-00-1_load_17; 
     parent R2-35-00-1_meter_17; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 38630.868+40971.7588j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1143 { 
     name R2-35-00-1_load_18; 
     parent R2-35-00-1_meter_18; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 70195.2336+74426.4112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1144 { 
     name R2-35-00-1_load_19; 
     parent R2-35-00-1_meter_19; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 39461.496+41604.0784j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1145 { 
     name R2-35-00-1_load_20; 
     parent R2-35-00-1_meter_20; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 64384.78+68286.2648j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1146 { 
     name R2-35-00-1_load_21; 
     parent R2-35-00-1_meter_21; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1147 { 
     name R2-35-00-1_load_22; 
     parent R2-35-00-1_meter_22; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1148 { 
     name R2-35-00-1_load_23; 
     parent R2-35-00-1_meter_23; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1149 { 
     name R2-35-00-1_load_24; 
     parent R2-35-00-1_meter_24; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1150 { 
     name R2-35-00-1_load_25; 
     parent R2-35-00-1_meter_25; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1151 { 
     name R2-35-00-1_load_26; 
     parent R2-35-00-1_meter_26; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1152 { 
     name R2-35-00-1_load_27; 
     parent R2-35-00-1_meter_27; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1153 { 
     name R2-35-00-1_load_28; 
     parent R2-35-00-1_meter_28; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 151269.0676+159482.3j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1154 { 
     name R2-35-00-1_load_29; 
     parent R2-35-00-1_meter_29; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 39461.496+41604.0784j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1155 { 
     name R2-35-00-1_load_30; 
     parent R2-35-00-1_meter_30; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1156 { 
     name R2-35-00-1_load_31; 
     parent R2-35-00-1_meter_31; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 12876.956+13657.2528j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1157 { 
     name R2-35-00-1_load_32; 
     parent R2-35-00-1_meter_32; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 38630.868+40971.7588j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1158 { 
     name R2-35-00-1_load_33; 
     parent R2-35-00-1_meter_33; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1159 { 
     name R2-35-00-1_load_34; 
     parent R2-35-00-1_meter_34; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 51507.824+54629.012j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1160 { 
     name R2-35-00-1_load_35; 
     parent R2-35-00-1_meter_35; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1161 { 
     name R2-35-00-1_load_36; 
     parent R2-35-00-1_meter_36; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1162 { 
     name R2-35-00-1_load_37; 
     parent R2-35-00-1_meter_37; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1163 { 
     name R2-35-00-1_load_38; 
     parent R2-35-00-1_meter_38; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1164 { 
     name R2-35-00-1_load_39; 
     parent R2-35-00-1_meter_39; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1165 { 
     name R2-35-00-1_load_40; 
     parent R2-35-00-1_meter_40; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 57432.4636+60894.3364j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1166 { 
     name R2-35-00-1_load_41; 
     parent R2-35-00-1_meter_41; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1167 { 
     name R2-35-00-1_load_42; 
     parent R2-35-00-1_meter_42; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1168 { 
     name R2-35-00-1_load_43; 
     parent R2-35-00-1_meter_43; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 70195.2336+74426.4112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1169 { 
     name R2-35-00-1_load_44; 
     parent R2-35-00-1_meter_44; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1170 { 
     name R2-35-00-1_load_45; 
     parent R2-35-00-1_meter_45; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1171 { 
     name R2-35-00-1_load_46; 
     parent R2-35-00-1_meter_46; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1172 { 
     name R2-35-00-1_load_47; 
     parent R2-35-00-1_meter_47; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1173 { 
     name R2-35-00-1_load_48; 
     parent R2-35-00-1_meter_48; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 64384.78+68286.2648j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1174 { 
     name R2-35-00-1_load_49; 
     parent R2-35-00-1_meter_49; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 38630.868+40971.7588j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1175 { 
     name R2-35-00-1_load_50; 
     parent R2-35-00-1_meter_50; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1176 { 
     name R2-35-00-1_load_51; 
     parent R2-35-00-1_meter_51; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1177 { 
     name R2-35-00-1_load_52; 
     parent R2-35-00-1_meter_52; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1178 { 
     name R2-35-00-1_load_53; 
     parent R2-35-00-1_meter_53; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1179 { 
     name R2-35-00-1_load_54; 
     parent R2-35-00-1_meter_54; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 48669.1784+51311.6964j;
     constant_power_B 47644.7372+50531.836j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1180 { 
     name R2-35-00-1_load_55; 
     parent R2-35-00-1_meter_55; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1181 { 
     name R2-35-00-1_load_56; 
     parent R2-35-00-1_meter_56; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1182 { 
     name R2-35-00-1_load_57; 
     parent R2-35-00-1_meter_57; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1183 { 
     name R2-35-00-1_load_58; 
     parent R2-35-00-1_meter_58; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1184 { 
     name R2-35-00-1_load_59; 
     parent R2-35-00-1_meter_59; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1185 { 
     name R2-35-00-1_load_60; 
     parent R2-35-00-1_meter_60; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 23178.5208+24583.0552j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1186 { 
     name R2-35-00-1_load_61; 
     parent R2-35-00-1_meter_61; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1187 { 
     name R2-35-00-1_load_62; 
     parent R2-35-00-1_meter_62; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1188 { 
     name R2-35-00-1_load_63; 
     parent R2-35-00-1_meter_63; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1189 { 
     name R2-35-00-1_load_64; 
     parent R2-35-00-1_meter_64; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1190 { 
     name R2-35-00-1_load_65; 
     parent R2-35-00-1_meter_65; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1191 { 
     name R2-35-00-1_load_66; 
     parent R2-35-00-1_meter_66; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 38630.868+40971.7588j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1192 { 
     name R2-35-00-1_load_67; 
     parent R2-35-00-1_meter_67; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1193 { 
     name R2-35-00-1_load_68; 
     parent R2-35-00-1_meter_68; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 48669.1784+51311.6964j;
     constant_power_B 47644.7372+50531.836j;
     constant_power_C 47222.248+50068.6768j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1194 { 
     name R2-35-00-1_load_69; 
     parent R2-35-00-1_meter_69; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1195 { 
     name R2-35-00-1_load_70; 
     parent R2-35-00-1_meter_70; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1196 { 
     name R2-35-00-1_load_71; 
     parent R2-35-00-1_meter_71; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1197 { 
     name R2-35-00-1_load_72; 
     parent R2-35-00-1_meter_72; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1198 { 
     name R2-35-00-1_load_73; 
     parent R2-35-00-1_meter_73; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 48669.1784+51311.6964j;
     constant_power_B 47644.7372+50531.836j;
     constant_power_C 66366.4024+70366.7888j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1199 { 
     name R2-35-00-1_load_74; 
     parent R2-35-00-1_meter_74; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 9207.6824+9707.6184j;
     constant_power_B 9013.8692+9560.0772j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1200 { 
     name R2-35-00-1_load_75; 
     parent R2-35-00-1_meter_75; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1201 { 
     name R2-35-00-1_load_76; 
     parent R2-35-00-1_meter_76; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1202 { 
     name R2-35-00-1_load_77; 
     parent R2-35-00-1_meter_77; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1203 { 
     name R2-35-00-1_load_78; 
     parent R2-35-00-1_meter_78; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1204 { 
     name R2-35-00-1_load_79; 
     parent R2-35-00-1_meter_79; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1205 { 
     name R2-35-00-1_load_80; 
     parent R2-35-00-1_meter_80; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1206 { 
     name R2-35-00-1_load_81; 
     parent R2-35-00-1_meter_81; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1207 { 
     name R2-35-00-1_load_82; 
     parent R2-35-00-1_meter_82; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1208 { 
     name R2-35-00-1_load_83; 
     parent R2-35-00-1_meter_83; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1209 { 
     name R2-35-00-1_load_84; 
     parent R2-35-00-1_meter_84; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1210 { 
     name R2-35-00-1_load_85; 
     parent R2-35-00-1_meter_85; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1211 { 
     name R2-35-00-1_load_86; 
     parent R2-35-00-1_meter_86; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1212 { 
     name R2-35-00-1_load_87; 
     parent R2-35-00-1_meter_87; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1213 { 
     name R2-35-00-1_load_88; 
     parent R2-35-00-1_meter_88; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 52615.328+55472.1044j;
     constant_power_B 51507.824+54629.012j;
     constant_power_C 51051.0788+54128.2992j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1214 { 
     name R2-35-00-1_load_89; 
     parent R2-35-00-1_meter_89; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1215 { 
     name R2-35-00-1_load_90; 
     parent R2-35-00-1_meter_90; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1216 { 
     name R2-35-00-1_load_91; 
     parent R2-35-00-1_meter_91; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1217 { 
     name R2-35-00-1_load_92; 
     parent R2-35-00-1_meter_92; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 131538.3196+138680.2608j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1218 { 
     name R2-35-00-1_load_93; 
     parent R2-35-00-1_meter_93; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 85499.908+90142.1696j;
     constant_power_B 83700.214+88772.1444j;
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1219 { 
     name R2-35-00-1_load_94; 
     parent R2-35-00-1_meter_94; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1220 { 
     name R2-35-00-1_load_95; 
     parent R2-35-00-1_meter_95; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1221 { 
     name R2-35-00-1_load_96; 
     parent R2-35-00-1_meter_96; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1222 { 
     name R2-35-00-1_load_97; 
     parent R2-35-00-1_meter_97; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1223 { 
     name R2-35-00-1_load_98; 
     parent R2-35-00-1_meter_98; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 118384.4876+124812.2348j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 114864.9276+121788.6728j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1224 { 
     name R2-35-00-1_load_99; 
     parent R2-35-00-1_meter_99; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1225 { 
     name R2-35-00-1_load_100; 
     parent R2-35-00-1_meter_100; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1226 { 
     name R2-35-00-1_load_101; 
     parent R2-35-00-1_meter_101; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1227 { 
     name R2-35-00-1_load_102; 
     parent R2-35-00-1_meter_102; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1228 { 
     name R2-35-00-1_load_103; 
     parent R2-35-00-1_meter_103; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1229 { 
     name R2-35-00-1_load_104; 
     parent R2-35-00-1_meter_104; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1230 { 
     name R2-35-00-1_load_105; 
     parent R2-35-00-1_meter_105; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1231 { 
     name R2-35-00-1_load_106; 
     parent R2-35-00-1_meter_106; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1232 { 
     name R2-35-00-1_load_107; 
     parent R2-35-00-1_meter_107; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1233 { 
     name R2-35-00-1_load_108; 
     parent R2-35-00-1_meter_108; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1234 { 
     name R2-35-00-1_load_109; 
     parent R2-35-00-1_meter_109; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1235 { 
     name R2-35-00-1_load_110; 
     parent R2-35-00-1_meter_110; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1236 { 
     name R2-35-00-1_load_111; 
     parent R2-35-00-1_meter_111; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1237 { 
     name R2-35-00-1_load_112; 
     parent R2-35-00-1_meter_112; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1238 { 
     name R2-35-00-1_load_113; 
     parent R2-35-00-1_meter_113; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 52615.328+55472.1044j;
     constant_power_B 51507.824+54629.012j;
     constant_power_C 51051.0788+54128.2992j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1239 { 
     name R2-35-00-1_load_114; 
     parent R2-35-00-1_meter_114; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1240 { 
     name R2-35-00-1_load_115; 
     parent R2-35-00-1_meter_115; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1241 { 
     name R2-35-00-1_load_116; 
     parent R2-35-00-1_meter_116; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1242 { 
     name R2-35-00-1_load_117; 
     parent R2-35-00-1_meter_117; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1243 { 
     name R2-35-00-1_load_118; 
     parent R2-35-00-1_meter_118; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1244 { 
     name R2-35-00-1_load_119; 
     parent R2-35-00-1_meter_119; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1245 { 
     name R2-35-00-1_load_120; 
     parent R2-35-00-1_meter_120; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 6576.916+6934.0132j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1246 { 
     name R2-35-00-1_load_121; 
     parent R2-35-00-1_meter_121; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 48669.1784+51311.6964j;
     constant_power_B 66960.1712+71017.7156j;
     constant_power_C 47222.248+50068.6768j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1247 { 
     name R2-35-00-1_load_122; 
     parent R2-35-00-1_meter_122; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 48669.1784+51311.6964j;
     constant_power_B 47644.7372+50531.836j;
     constant_power_C 47222.248+50068.6768j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1248 { 
     name R2-35-00-1_load_123; 
     parent R2-35-00-1_meter_123; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1249 { 
     name R2-35-00-1_load_124; 
     parent R2-35-00-1_meter_124; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1250 { 
     name R2-35-00-1_load_125; 
     parent R2-35-00-1_meter_125; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1251 { 
     name R2-35-00-1_load_126; 
     parent R2-35-00-1_meter_126; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1252 { 
     name R2-35-00-1_load_127; 
     parent R2-35-00-1_meter_127; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1253 { 
     name R2-35-00-1_load_128; 
     parent R2-35-00-1_meter_128; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1254 { 
     name R2-35-00-1_load_129; 
     parent R2-35-00-1_meter_129; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 6576.916+6934.0132j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1255 { 
     name R2-35-00-1_load_130; 
     parent R2-35-00-1_meter_130; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1256 { 
     name R2-35-00-1_load_131; 
     parent R2-35-00-1_meter_131; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1257 { 
     name R2-35-00-1_load_132; 
     parent R2-35-00-1_meter_132; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1258 { 
     name R2-35-00-1_load_133; 
     parent R2-35-00-1_meter_133; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1259 { 
     name R2-35-00-1_load_134; 
     parent R2-35-00-1_meter_134; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 13153.832+13868.026j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1260 { 
     name R2-35-00-1_load_135; 
     parent R2-35-00-1_meter_135; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1261 { 
     name R2-35-00-1_load_136; 
     parent R2-35-00-1_meter_136; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 6576.916+6934.0132j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1262 { 
     name R2-35-00-1_load_137; 
     parent R2-35-00-1_meter_137; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 13153.832+13868.026j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1263 { 
     name R2-35-00-1_load_138; 
     parent R2-35-00-1_meter_138; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1264 { 
     name R2-35-00-1_load_139; 
     parent R2-35-00-1_meter_139; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1265 { 
     name R2-35-00-1_load_140; 
     parent R2-35-00-1_meter_140; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1266 { 
     name R2-35-00-1_load_141; 
     parent R2-35-00-1_meter_141; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1267 { 
     name R2-35-00-1_load_142; 
     parent R2-35-00-1_meter_142; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1268 { 
     name R2-35-00-1_load_143; 
     parent R2-35-00-1_meter_143; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 13153.832+13868.026j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1269 { 
     name R2-35-00-1_load_144; 
     parent R2-35-00-1_meter_144; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1270 { 
     name R2-35-00-1_load_145; 
     parent R2-35-00-1_meter_145; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1271 { 
     name R2-35-00-1_load_146; 
     parent R2-35-00-1_meter_146; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1272 { 
     name R2-35-00-1_load_147; 
     parent R2-35-00-1_meter_147; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1273 { 
     name R2-35-00-1_load_148; 
     parent R2-35-00-1_meter_148; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1274 { 
     name R2-35-00-1_load_149; 
     parent R2-35-00-1_meter_149; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1275 { 
     name R2-35-00-1_load_150; 
     parent R2-35-00-1_meter_150; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1276 { 
     name R2-35-00-1_load_151; 
     parent R2-35-00-1_meter_151; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1277 { 
     name R2-35-00-1_load_152; 
     parent R2-35-00-1_meter_152; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1278 { 
     name R2-35-00-1_load_153; 
     parent R2-35-00-1_meter_153; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1279 { 
     name R2-35-00-1_load_154; 
     parent R2-35-00-1_meter_154; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1280 { 
     name R2-35-00-1_load_155; 
     parent R2-35-00-1_meter_155; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 72346.076+76274.1436j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1281 { 
     name R2-35-00-1_load_156; 
     parent R2-35-00-1_meter_156; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 98653.7396+104010.1956j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1282 { 
     name R2-35-00-1_load_157; 
     parent R2-35-00-1_meter_157; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1283 { 
     name R2-35-00-1_load_158; 
     parent R2-35-00-1_meter_158; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1284 { 
     name R2-35-00-1_load_159; 
     parent R2-35-00-1_meter_159; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1285 { 
     name R2-35-00-1_load_160; 
     parent R2-35-00-1_meter_160; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1286 { 
     name R2-35-00-1_load_161; 
     parent R2-35-00-1_meter_161; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1287 { 
     name R2-35-00-1_load_162; 
     parent R2-35-00-1_meter_162; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1288 { 
     name R2-35-00-1_load_163; 
     parent R2-35-00-1_meter_163; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1289 { 
     name R2-35-00-1_load_164; 
     parent R2-35-00-1_meter_164; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 65769.16+69340.1304j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1290 { 
     name R2-35-00-1_load_165; 
     parent R2-35-00-1_meter_165; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1291 { 
     name R2-35-00-1_load_166; 
     parent R2-35-00-1_meter_166; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 59192.244+62406.1172j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1292 { 
     name R2-35-00-1_load_167; 
     parent R2-35-00-1_meter_167; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1293 { 
     name R2-35-00-1_load_168; 
     parent R2-35-00-1_meter_168; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1294 { 
     name R2-35-00-1_load_169; 
     parent R2-35-00-1_meter_169; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1295 { 
     name R2-35-00-1_load_170; 
     parent R2-35-00-1_meter_170; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1296 { 
     name R2-35-00-1_load_171; 
     parent R2-35-00-1_meter_171; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1297 { 
     name R2-35-00-1_load_172; 
     parent R2-35-00-1_meter_172; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1298 { 
     name R2-35-00-1_load_173; 
     parent R2-35-00-1_meter_173; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1299 { 
     name R2-35-00-1_load_174; 
     parent R2-35-00-1_meter_174; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1300 { 
     name R2-35-00-1_load_175; 
     parent R2-35-00-1_meter_175; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1301 { 
     name R2-35-00-1_load_176; 
     parent R2-35-00-1_meter_176; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1302 { 
     name R2-35-00-1_load_177; 
     parent R2-35-00-1_meter_177; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 51507.824+54629.012j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1303 { 
     name R2-35-00-1_load_178; 
     parent R2-35-00-1_meter_178; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1304 { 
     name R2-35-00-1_load_179; 
     parent R2-35-00-1_meter_179; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 64384.78+68286.2648j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1305 { 
     name R2-35-00-1_load_180; 
     parent R2-35-00-1_meter_180; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1306 { 
     name R2-35-00-1_load_181; 
     parent R2-35-00-1_meter_181; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1307 { 
     name R2-35-00-1_load_182; 
     parent R2-35-00-1_meter_182; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 51051.0788+54128.2992j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1308 { 
     name R2-35-00-1_load_183; 
     parent R2-35-00-1_meter_183; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1309 { 
     name R2-35-00-1_load_184; 
     parent R2-35-00-1_meter_184; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1310 { 
     name R2-35-00-1_load_185; 
     parent R2-35-00-1_meter_185; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 12876.956+13657.2528j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1311 { 
     name R2-35-00-1_load_186; 
     parent R2-35-00-1_meter_186; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 25753.912+27314.506j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1312 { 
     name R2-35-00-1_load_187; 
     parent R2-35-00-1_meter_187; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 39461.496+41604.0784j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1313 { 
     name R2-35-00-1_load_188; 
     parent R2-35-00-1_meter_188; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 114864.9276+121788.6728j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1314 { 
     name R2-35-00-1_load_189; 
     parent R2-35-00-1_meter_189; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 12876.956+13657.2528j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1315 { 
     name R2-35-00-1_load_190; 
     parent R2-35-00-1_meter_190; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 57946.302+61457.6384j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1316 { 
     name R2-35-00-1_load_191; 
     parent R2-35-00-1_meter_191; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1317 { 
     name R2-35-00-1_load_192; 
     parent R2-35-00-1_meter_192; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1318 { 
     name R2-35-00-1_load_193; 
     parent R2-35-00-1_meter_193; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1319 { 
     name R2-35-00-1_load_194; 
     parent R2-35-00-1_meter_194; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1320 { 
     name R2-35-00-1_load_195; 
     parent R2-35-00-1_meter_195; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 57432.4636+60894.3364j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1321 { 
     name R2-35-00-1_load_196; 
     parent R2-35-00-1_meter_196; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98653.7396+104010.1956j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1322 { 
     name R2-35-00-1_load_197; 
     parent R2-35-00-1_meter_197; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 12876.956+13657.2528j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1323 { 
     name R2-35-00-1_load_198; 
     parent R2-35-00-1_meter_198; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1324 { 
     name R2-35-00-1_load_199; 
     parent R2-35-00-1_meter_199; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 59192.244+62406.1172j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1325 { 
     name R2-35-00-1_load_200; 
     parent R2-35-00-1_meter_200; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1326 { 
     name R2-35-00-1_load_201; 
     parent R2-35-00-1_meter_201; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1327 { 
     name R2-35-00-1_load_202; 
     parent R2-35-00-1_meter_202; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1328 { 
     name R2-35-00-1_load_203; 
     parent R2-35-00-1_meter_203; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1329 { 
     name R2-35-00-1_load_204; 
     parent R2-35-00-1_meter_204; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1330 { 
     name R2-35-00-1_load_205; 
     parent R2-35-00-1_meter_205; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1331 { 
     name R2-35-00-1_load_206; 
     parent R2-35-00-1_meter_206; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 46038.412+48538.0912j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1332 { 
     name R2-35-00-1_load_207; 
     parent R2-35-00-1_meter_207; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 39461.496+41604.0784j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1333 { 
     name R2-35-00-1_load_208; 
     parent R2-35-00-1_meter_208; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1334 { 
     name R2-35-00-1_load_209; 
     parent R2-35-00-1_meter_209; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1335 { 
     name R2-35-00-1_load_210; 
     parent R2-35-00-1_meter_210; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 52615.328+55472.1044j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1336 { 
     name R2-35-00-1_load_211; 
     parent R2-35-00-1_meter_211; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1337 { 
     name R2-35-00-1_load_212; 
     parent R2-35-00-1_meter_212; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 52615.328+55472.1044j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1338 { 
     name R2-35-00-1_load_213; 
     parent R2-35-00-1_meter_213; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 65769.16+69340.1304j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1339 { 
     name R2-35-00-1_load_214; 
     parent R2-35-00-1_meter_214; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 52615.328+55472.1044j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1340 { 
     name R2-35-00-1_load_215; 
     parent R2-35-00-1_meter_215; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1341 { 
     name R2-35-00-1_load_216; 
     parent R2-35-00-1_meter_216; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1342 { 
     name R2-35-00-1_load_217; 
     parent R2-35-00-1_meter_217; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1343 { 
     name R2-35-00-1_load_218; 
     parent R2-35-00-1_meter_218; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 64384.78+68286.2648j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1344 { 
     name R2-35-00-1_load_219; 
     parent R2-35-00-1_meter_219; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 90138.692+95600.7708j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1345 { 
     name R2-35-00-1_load_220; 
     parent R2-35-00-1_meter_220; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1346 { 
     name R2-35-00-1_load_221; 
     parent R2-35-00-1_meter_221; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_B 12876.956+13657.2528j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1347 { 
     name R2-35-00-1_load_222; 
     parent R2-35-00-1_meter_222; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1348 { 
     name R2-35-00-1_load_223; 
     parent R2-35-00-1_meter_223; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1349 { 
     name R2-35-00-1_load_224; 
     parent R2-35-00-1_meter_224; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1350 { 
     name R2-35-00-1_load_225; 
     parent R2-35-00-1_meter_225; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1351 { 
     name R2-35-00-1_load_226; 
     parent R2-35-00-1_meter_226; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1352 { 
     name R2-35-00-1_load_227; 
     parent R2-35-00-1_meter_227; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1353 { 
     name R2-35-00-1_load_228; 
     parent R2-35-00-1_meter_228; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1354 { 
     name R2-35-00-1_load_229; 
     parent R2-35-00-1_meter_229; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 39461.496+41604.0784j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1355 { 
     name R2-35-00-1_load_230; 
     parent R2-35-00-1_meter_230; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1356 { 
     name R2-35-00-1_load_231; 
     parent R2-35-00-1_meter_231; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 12876.956+13657.2528j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1357 { 
     name R2-35-00-1_load_232; 
     parent R2-35-00-1_meter_232; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 45069.346+47800.3856j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1358 { 
     name R2-35-00-1_load_233; 
     parent R2-35-00-1_meter_233; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 12876.956+13657.2528j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1359 { 
     name R2-35-00-1_load_234; 
     parent R2-35-00-1_meter_234; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1360 { 
     name R2-35-00-1_load_235; 
     parent R2-35-00-1_meter_235; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1361 { 
     name R2-35-00-1_load_236; 
     parent R2-35-00-1_meter_236; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 51051.0788+54128.2992j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1362 { 
     name R2-35-00-1_load_237; 
     parent R2-35-00-1_meter_237; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1363 { 
     name R2-35-00-1_load_238; 
     parent R2-35-00-1_meter_238; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1364 { 
     name R2-35-00-1_load_239; 
     parent R2-35-00-1_meter_239; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1365 { 
     name R2-35-00-1_load_240; 
     parent R2-35-00-1_meter_240; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1366 { 
     name R2-35-00-1_load_241; 
     parent R2-35-00-1_meter_241; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1367 { 
     name R2-35-00-1_load_242; 
     parent R2-35-00-1_meter_242; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1368 { 
     name R2-35-00-1_load_243; 
     parent R2-35-00-1_meter_243; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1369 { 
     name R2-35-00-1_load_244; 
     parent R2-35-00-1_meter_244; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 46038.412+48538.0912j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1370 { 
     name R2-35-00-1_load_245; 
     parent R2-35-00-1_meter_245; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1371 { 
     name R2-35-00-1_load_246; 
     parent R2-35-00-1_meter_246; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1372 { 
     name R2-35-00-1_load_247; 
     parent R2-35-00-1_meter_247; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 78922.992+83208.1564j;
     constant_power_B 77261.736+81943.518j;
     constant_power_C 76576.6184+81192.4488j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1373 { 
     name R2-35-00-1_load_248; 
     parent R2-35-00-1_meter_248; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1374 { 
     name R2-35-00-1_load_249; 
     parent R2-35-00-1_meter_249; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1375 { 
     name R2-35-00-1_load_250; 
     parent R2-35-00-1_meter_250; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 51507.824+54629.012j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1376 { 
     name R2-35-00-1_load_251; 
     parent R2-35-00-1_meter_251; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 44669.694+47362.2616j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1377 { 
     name R2-35-00-1_load_252; 
     parent R2-35-00-1_meter_252; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1378 { 
     name R2-35-00-1_load_253; 
     parent R2-35-00-1_meter_253; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1379 { 
     name R2-35-00-1_load_254; 
     parent R2-35-00-1_meter_254; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1380 { 
     name R2-35-00-1_load_255; 
     parent R2-35-00-1_meter_255; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1381 { 
     name R2-35-00-1_load_256; 
     parent R2-35-00-1_meter_256; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 38630.868+40971.7588j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1382 { 
     name R2-35-00-1_load_257; 
     parent R2-35-00-1_meter_257; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 51507.824+54629.012j;
     constant_power_C 57432.4636+60894.3364j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1383 { 
     name R2-35-00-1_load_258; 
     parent R2-35-00-1_meter_258; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 45069.346+47800.3856j;
     constant_power_C 70195.2336+74426.4112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1384 { 
     name R2-35-00-1_load_259; 
     parent R2-35-00-1_meter_259; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1385 { 
     name R2-35-00-1_load_260; 
     parent R2-35-00-1_meter_260; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1386 { 
     name R2-35-00-1_load_261; 
     parent R2-35-00-1_meter_261; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1387 { 
     name R2-35-00-1_load_262; 
     parent R2-35-00-1_meter_262; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1388 { 
     name R2-35-00-1_load_263; 
     parent R2-35-00-1_meter_263; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1389 { 
     name R2-35-00-1_load_264; 
     parent R2-35-00-1_meter_264; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 439538.3196+330680.2608j;
     constant_power_B 436769.5596+328572.53j;
     constant_power_C 435627.6972+327320.7476j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1390 { 
     name R2-35-00-1_load_265; 
     parent R2-35-00-1_meter_265; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1391 { 
     name R2-35-00-1_load_266; 
     parent R2-35-00-1_meter_266; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1392 { 
     name R2-35-00-1_load_267; 
     parent R2-35-00-1_meter_267; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 45069.346+47800.3856j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1393 { 
     name R2-35-00-1_load_268; 
     parent R2-35-00-1_meter_268; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1394 { 
     name R2-35-00-1_load_269; 
     parent R2-35-00-1_meter_269; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1395 { 
     name R2-35-00-1_load_270; 
     parent R2-35-00-1_meter_270; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1396 { 
     name R2-35-00-1_load_271; 
     parent R2-35-00-1_meter_271; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 44669.694+47362.2616j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1397 { 
     name R2-35-00-1_load_272; 
     parent R2-35-00-1_meter_272; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1398 { 
     name R2-35-00-1_load_273; 
     parent R2-35-00-1_meter_273; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1399 { 
     name R2-35-00-1_load_274; 
     parent R2-35-00-1_meter_274; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1400 { 
     name R2-35-00-1_load_275; 
     parent R2-35-00-1_meter_275; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1401 { 
     name R2-35-00-1_load_276; 
     parent R2-35-00-1_meter_276; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1402 { 
     name R2-35-00-1_load_277; 
     parent R2-35-00-1_meter_277; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 14000+10400j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1403 { 
     name R2-35-00-1_load_278; 
     parent R2-35-00-1_meter_278; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 8000+4000j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1404 { 
     name R2-35-00-1_load_279; 
     parent R2-35-00-1_meter_279; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1405 { 
     name R2-35-00-1_load_280; 
     parent R2-35-00-1_meter_280; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1406 { 
     name R2-35-00-1_load_281; 
     parent R2-35-00-1_meter_281; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 66366.4024+70366.7888j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1407 { 
     name R2-35-00-1_load_282; 
     parent R2-35-00-1_meter_282; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1408 { 
     name R2-35-00-1_load_283; 
     parent R2-35-00-1_meter_283; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 13153.832+13868.026j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1409 { 
     name R2-35-00-1_load_284; 
     parent R2-35-00-1_meter_284; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1410 { 
     name R2-35-00-1_load_285; 
     parent R2-35-00-1_meter_285; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 12876.956+13657.2528j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1411 { 
     name R2-35-00-1_load_286; 
     parent R2-35-00-1_meter_286; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1412 { 
     name R2-35-00-1_load_287; 
     parent R2-35-00-1_meter_287; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 26307.664+27736.052j;
     constant_power_B 57946.302+61457.6384j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1413 { 
     name R2-35-00-1_load_288; 
     parent R2-35-00-1_meter_288; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1414 { 
     name R2-35-00-1_load_289; 
     parent R2-35-00-1_meter_289; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1415 { 
     name R2-35-00-1_load_290; 
     parent R2-35-00-1_meter_290; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1416 { 
     name R2-35-00-1_load_291; 
     parent R2-35-00-1_meter_291; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1417 { 
     name R2-35-00-1_load_292; 
     parent R2-35-00-1_meter_292; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_B 12876.956+13657.2528j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1418 { 
     name R2-35-00-1_load_293; 
     parent R2-35-00-1_meter_293; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 57432.4636+60894.3364j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1419 { 
     name R2-35-00-1_load_294; 
     parent R2-35-00-1_meter_294; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1420 { 
     name R2-35-00-1_load_295; 
     parent R2-35-00-1_meter_295; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1421 { 
     name R2-35-00-1_load_296; 
     parent R2-35-00-1_meter_296; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1422 { 
     name R2-35-00-1_load_297; 
     parent R2-35-00-1_meter_297; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1423 { 
     name R2-35-00-1_load_298; 
     parent R2-35-00-1_meter_298; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1424 { 
     name R2-35-00-1_load_299; 
     parent R2-35-00-1_meter_299; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1425 { 
     name R2-35-00-1_load_300; 
     parent R2-35-00-1_meter_300; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1426 { 
     name R2-35-00-1_load_301; 
     parent R2-35-00-1_meter_301; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1427 { 
     name R2-35-00-1_load_302; 
     parent R2-35-00-1_meter_302; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1428 { 
     name R2-35-00-1_load_303; 
     parent R2-35-00-1_meter_303; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1429 { 
     name R2-35-00-1_load_304; 
     parent R2-35-00-1_meter_304; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 64384.78+68286.2648j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1430 { 
     name R2-35-00-1_load_305; 
     parent R2-35-00-1_meter_305; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1431 { 
     name R2-35-00-1_load_306; 
     parent R2-35-00-1_meter_306; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1432 { 
     name R2-35-00-1_load_307; 
     parent R2-35-00-1_meter_307; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1433 { 
     name R2-35-00-1_load_308; 
     parent R2-35-00-1_meter_308; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1434 { 
     name R2-35-00-1_load_309; 
     parent R2-35-00-1_meter_309; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1435 { 
     name R2-35-00-1_load_310; 
     parent R2-35-00-1_meter_310; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 22361.5144+23575.6444j;
     constant_power_C 8933.9388+9472.4524j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1436 { 
     name R2-35-00-1_load_311; 
     parent R2-35-00-1_meter_311; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 138115.2356+145614.2736j;
     constant_power_B 135208.0376+143401.1564j;
     constant_power_C 114864.9276+121788.6728j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1437 { 
     name R2-35-00-1_load_312; 
     parent R2-35-00-1_meter_312; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 38630.868+40971.7588j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1438 { 
     name R2-35-00-1_load_313; 
     parent R2-35-00-1_meter_313; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1439 { 
     name R2-35-00-1_load_314; 
     parent R2-35-00-1_meter_314; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1440 { 
     name R2-35-00-1_load_315; 
     parent R2-35-00-1_meter_315; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1441 { 
     name R2-35-00-1_load_316; 
     parent R2-35-00-1_meter_316; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1442 { 
     name R2-35-00-1_load_317; 
     parent R2-35-00-1_meter_317; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1443 { 
     name R2-35-00-1_load_318; 
     parent R2-35-00-1_meter_318; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 85499.908+90142.1696j;
     constant_power_B 83700.214+88772.1444j;
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1444 { 
     name R2-35-00-1_load_319; 
     parent R2-35-00-1_meter_319; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 38630.868+40971.7588j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1445 { 
     name R2-35-00-1_load_320; 
     parent R2-35-00-1_meter_320; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1446 { 
     name R2-35-00-1_load_321; 
     parent R2-35-00-1_meter_321; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1447 { 
     name R2-35-00-1_load_322; 
     parent R2-35-00-1_meter_322; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1448 { 
     name R2-35-00-1_load_323; 
     parent R2-35-00-1_meter_323; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1449 { 
     name R2-35-00-1_load_324; 
     parent R2-35-00-1_meter_324; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1450 { 
     name R2-35-00-1_load_325; 
     parent R2-35-00-1_meter_325; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1451 { 
     name R2-35-00-1_load_326; 
     parent R2-35-00-1_meter_326; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 44669.694+47362.2616j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1452 { 
     name R2-35-00-1_load_327; 
     parent R2-35-00-1_meter_327; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1453 { 
     name R2-35-00-1_load_328; 
     parent R2-35-00-1_meter_328; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1454 { 
     name R2-35-00-1_load_329; 
     parent R2-35-00-1_meter_329; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1455 { 
     name R2-35-00-1_load_330; 
     parent R2-35-00-1_meter_330; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1456 { 
     name R2-35-00-1_load_331; 
     parent R2-35-00-1_meter_331; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1457 { 
     name R2-35-00-1_load_332; 
     parent R2-35-00-1_meter_332; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1458 { 
     name R2-35-00-1_load_333; 
     parent R2-35-00-1_meter_333; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1459 { 
     name R2-35-00-1_load_334; 
     parent R2-35-00-1_meter_334; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1460 { 
     name R2-35-00-1_load_335; 
     parent R2-35-00-1_meter_335; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1461 { 
     name R2-35-00-1_load_336; 
     parent R2-35-00-1_meter_336; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1462 { 
     name R2-35-00-1_load_337; 
     parent R2-35-00-1_meter_337; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1463 { 
     name R2-35-00-1_load_338; 
     parent R2-35-00-1_meter_338; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1464 { 
     name R2-35-00-1_load_339; 
     parent R2-35-00-1_meter_339; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1465 { 
     name R2-35-00-1_load_340; 
     parent R2-35-00-1_meter_340; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1466 { 
     name R2-35-00-1_load_341; 
     parent R2-35-00-1_meter_341; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1467 { 
     name R2-35-00-1_load_342; 
     parent R2-35-00-1_meter_342; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 64384.78+68286.2648j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1468 { 
     name R2-35-00-1_load_343; 
     parent R2-35-00-1_meter_343; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1469 { 
     name R2-35-00-1_load_344; 
     parent R2-35-00-1_meter_344; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1470 { 
     name R2-35-00-1_load_345; 
     parent R2-35-00-1_meter_345; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1471 { 
     name R2-35-00-1_load_346; 
     parent R2-35-00-1_meter_346; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1472 { 
     name R2-35-00-1_load_347; 
     parent R2-35-00-1_meter_347; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 85499.908+90142.1696j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1473 { 
     name R2-35-00-1_load_348; 
     parent R2-35-00-1_meter_348; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1474 { 
     name R2-35-00-1_load_349; 
     parent R2-35-00-1_meter_349; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1475 { 
     name R2-35-00-1_load_350; 
     parent R2-35-00-1_meter_350; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1476 { 
     name R2-35-00-1_load_351; 
     parent R2-35-00-1_meter_351; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 3863.0868+4097.176j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1477 { 
     name R2-35-00-1_load_352; 
     parent R2-35-00-1_meter_352; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1478 { 
     name R2-35-00-1_load_353; 
     parent R2-35-00-1_meter_353; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1479 { 
     name R2-35-00-1_load_354; 
     parent R2-35-00-1_meter_354; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1480 { 
     name R2-35-00-1_load_355; 
     parent R2-35-00-1_meter_355; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1481 { 
     name R2-35-00-1_load_356; 
     parent R2-35-00-1_meter_356; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1482 { 
     name R2-35-00-1_load_357; 
     parent R2-35-00-1_meter_357; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1483 { 
     name R2-35-00-1_load_358; 
     parent R2-35-00-1_meter_358; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1484 { 
     name R2-35-00-1_load_359; 
     parent R2-35-00-1_meter_359; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1485 { 
     name R2-35-00-1_load_360; 
     parent R2-35-00-1_meter_360; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 131538.3196+138680.2608j;
     constant_power_B 115892.6036+122915.2768j;
     constant_power_C 159534.6216+169150.9348j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1486 { 
     name R2-35-00-1_load_361; 
     parent R2-35-00-1_meter_361; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98653.7396+104010.1956j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1487 { 
     name R2-35-00-1_load_362; 
     parent R2-35-00-1_meter_362; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1488 { 
     name R2-35-00-1_load_363; 
     parent R2-35-00-1_meter_363; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1489 { 
     name R2-35-00-1_load_364; 
     parent R2-35-00-1_meter_364; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1490 { 
     name R2-35-00-1_load_365; 
     parent R2-35-00-1_meter_365; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1491 { 
     name R2-35-00-1_load_366; 
     parent R2-35-00-1_meter_366; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 38630.868+40971.7588j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1492 { 
     name R2-35-00-1_load_367; 
     parent R2-35-00-1_meter_367; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1493 { 
     name R2-35-00-1_load_368; 
     parent R2-35-00-1_meter_368; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 98653.7396+104010.1956j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1494 { 
     name R2-35-00-1_load_369; 
     parent R2-35-00-1_meter_369; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98653.7396+104010.1956j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1495 { 
     name R2-35-00-1_load_370; 
     parent R2-35-00-1_meter_370; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 164422.8996+173350.326j;
     constant_power_B 160961.9496+170715.6624j;
     constant_power_C 159534.6216+169150.9348j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1496 { 
     name R2-35-00-1_load_371; 
     parent R2-35-00-1_meter_371; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 495538.3196+362680.2608j;
     constant_power_B 492769.5596+360572.53j;
     constant_power_C 491627.6972+359320.7476j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1497 { 
     name R2-35-00-1_load_372; 
     parent R2-35-00-1_meter_372; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98653.7396+104010.1956j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1498 { 
     name R2-35-00-1_load_373; 
     parent R2-35-00-1_meter_373; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1499 { 
     name R2-35-00-1_load_374; 
     parent R2-35-00-1_meter_374; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1500 { 
     name R2-35-00-1_load_375; 
     parent R2-35-00-1_meter_375; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1501 { 
     name R2-35-00-1_load_376; 
     parent R2-35-00-1_meter_376; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98653.7396+104010.1956j;
     constant_power_B 96577.17+102429.3976j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1502 { 
     name R2-35-00-1_load_377; 
     parent R2-35-00-1_meter_377; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1503 { 
     name R2-35-00-1_load_378; 
     parent R2-35-00-1_meter_378; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1504 { 
     name R2-35-00-1_load_379; 
     parent R2-35-00-1_meter_379; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:1505 { 
     name R2-35-00-1_load_380; 
     parent R2-35-00-1_meter_380; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 47644.7372+50531.836j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1506 { 
     name R2-35-00-1_load_381; 
     parent R2-35-00-1_meter_381; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 85499.908+90142.1696j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1507 { 
     name R2-35-00-1_load_382; 
     parent R2-35-00-1_meter_382; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1508 { 
     name R2-35-00-1_load_383; 
     parent R2-35-00-1_meter_383; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 499538.3196+366680.2608j;
     constant_power_B 496769.5596+364572.53j;
     constant_power_C 495627.6972+363320.7476j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1509 { 
     name R2-35-00-1_load_384; 
     parent R2-35-00-1_meter_384; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1510 { 
     name R2-35-00-1_load_385; 
     parent R2-35-00-1_meter_385; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1511 { 
     name R2-35-00-1_load_386; 
     parent R2-35-00-1_meter_386; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98653.7396+104010.1956j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:1512 { 
     name R2-35-00-1_load_387; 
     parent R2-35-00-1_meter_387; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1513 { 
     name R2-35-00-1_load_388; 
     parent R2-35-00-1_meter_388; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1514 { 
     name R2-35-00-1_load_389; 
     parent R2-35-00-1_meter_389; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1515 { 
     name R2-35-00-1_load_390; 
     parent R2-35-00-1_meter_390; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 32192.39+34143.1324j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1516 { 
     name R2-35-00-1_load_391; 
     parent R2-35-00-1_meter_391; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:1517 { 
     name R2-35-00-1_load_392; 
     parent R2-35-00-1_meter_392; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 85499.908+90142.1696j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1518 { 
     name R2-35-00-1_load_393; 
     parent R2-35-00-1_meter_393; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 52615.328+55472.1044j;
     constant_power_B 47644.7372+50531.836j;
     constant_power_C 47222.248+50068.6768j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1519 { 
     name R2-35-00-1_load_394; 
     parent R2-35-00-1_meter_394; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 219668.994+231596.0356j;
     constant_power_B 215045.1648+228076.1252j;
     constant_power_C 213138.2544+225985.6488j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1520 { 
     name R2-35-00-1_load_395; 
     parent R2-35-00-1_meter_395; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 36830.7296+38830.4732j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1521 { 
     name R2-35-00-1_load_396; 
     parent R2-35-00-1_meter_396; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1522 { 
     name R2-35-00-1_load_397; 
     parent R2-35-00-1_meter_397; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1523 { 
     name R2-35-00-1_load_398; 
     parent R2-35-00-1_meter_398; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1524 { 
     name R2-35-00-1_load_399; 
     parent R2-35-00-1_meter_399; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1525 { 
     name R2-35-00-1_load_400; 
     parent R2-35-00-1_meter_400; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1526 { 
     name R2-35-00-1_load_401; 
     parent R2-35-00-1_meter_401; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 32884.58+34670.0652j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1527 { 
     name R2-35-00-1_load_402; 
     parent R2-35-00-1_meter_402; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:1528 { 
     name R2-35-00-1_load_403; 
     parent R2-35-00-1_meter_403; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 32884.58+34670.0652j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:1529 { 
     name R2-35-00-1_load_404; 
     parent R2-35-00-1_meter_404; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 295961.2192+312030.5868j;
     constant_power_B 257539.1196+273145.06j;
     constant_power_C 255255.3944+270641.4956j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1530 { 
     name R2-35-00-1_load_405; 
     parent R2-35-00-1_meter_405; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1531 { 
     name R2-35-00-1_load_406; 
     parent R2-35-00-1_meter_406; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1532 { 
     name R2-35-00-1_load_407; 
     parent R2-35-00-1_meter_407; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1533 { 
     name R2-35-00-1_load_408; 
     parent R2-35-00-1_meter_408; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 128769.5596+136572.53j;
     constant_power_C 95720.7728+101490.5608j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1534 { 
     name R2-35-00-1_load_409; 
     parent R2-35-00-1_meter_409; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1535 { 
     name R2-35-00-1_load_410; 
     parent R2-35-00-1_meter_410; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13153.832+13868.026j;
     constant_power_C 12762.7696+13532.0748j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1536 { 
     name R2-35-00-1_load_411; 
     parent R2-35-00-1_meter_411; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 341769.16+241340.1304j;
     constant_power_B 340384.78+240286.2648j;
     constant_power_C 358958.0032+259958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1537 { 
     name R2-35-00-1_load_412; 
     parent R2-35-00-1_meter_412; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 19730.748+20802.0392j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1538 { 
     name R2-35-00-1_load_413; 
     parent R2-35-00-1_meter_413; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 32192.39+34143.1324j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1539 { 
     name R2-35-00-1_load_414; 
     parent R2-35-00-1_meter_414; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1540 { 
     name R2-35-00-1_load_415; 
     parent R2-35-00-1_meter_415; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1541 { 
     name R2-35-00-1_load_416; 
     parent R2-35-00-1_meter_416; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 65769.16+69340.1304j;
     constant_power_B 64384.78+68286.2648j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1542 { 
     name R2-35-00-1_load_417; 
     parent R2-35-00-1_meter_417; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1543 { 
     name R2-35-00-1_load_418; 
     parent R2-35-00-1_meter_418; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1544 { 
     name R2-35-00-1_load_419; 
     parent R2-35-00-1_meter_419; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 38288.3092+40596.2244j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1545 { 
     name R2-35-00-1_load_420; 
     parent R2-35-00-1_meter_420; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 82958.0032+87958.486j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1546 { 
     name R2-35-00-1_load_421; 
     parent R2-35-00-1_meter_421; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 38630.868+40971.7588j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1547 { 
     name R2-35-00-1_load_422; 
     parent R2-35-00-1_meter_422; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 51507.824+54629.012j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1548 { 
     name R2-35-00-1_load_423; 
     parent R2-35-00-1_meter_423; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1549 { 
     name R2-35-00-1_load_424; 
     parent R2-35-00-1_meter_424; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 65769.16+69340.1304j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1550 { 
     name R2-35-00-1_load_425; 
     parent R2-35-00-1_meter_425; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1551 { 
     name R2-35-00-1_load_426; 
     parent R2-35-00-1_meter_426; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1552 { 
     name R2-35-00-1_load_427; 
     parent R2-35-00-1_meter_427; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 46038.412+48538.0912j;
     constant_power_B 45069.346+47800.3856j;
     constant_power_C 51051.0788+54128.2992j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1553 { 
     name R2-35-00-1_load_428; 
     parent R2-35-00-1_meter_428; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1554 { 
     name R2-35-00-1_load_429; 
     parent R2-35-00-1_meter_429; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1555 { 
     name R2-35-00-1_load_430; 
     parent R2-35-00-1_meter_430; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1556 { 
     name R2-35-00-1_load_431; 
     parent R2-35-00-1_meter_431; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1557 { 
     name R2-35-00-1_load_432; 
     parent R2-35-00-1_meter_432; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 20000+12800j;
     constant_power_B 20000+12800j;
     constant_power_C 31906.9244+33830.1868j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1558 { 
     name R2-35-00-1_load_433; 
     parent R2-35-00-1_meter_433; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 19315.434+20485.8796j;
     constant_power_C 19144.1544+20298.112j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1559 { 
     name R2-35-00-1_load_434; 
     parent R2-35-00-1_meter_434; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1560 { 
     name R2-35-00-1_load_435; 
     parent R2-35-00-1_meter_435; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 19315.434+20485.8796j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1561 { 
     name R2-35-00-1_load_436; 
     parent R2-35-00-1_meter_436; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1562 { 
     name R2-35-00-1_load_437; 
     parent R2-35-00-1_meter_437; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1563 { 
     name R2-35-00-1_load_438; 
     parent R2-35-00-1_meter_438; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1564 { 
     name R2-35-00-1_load_439; 
     parent R2-35-00-1_meter_439; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1565 { 
     name R2-35-00-1_load_440; 
     parent R2-35-00-1_meter_440; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 19730.748+20802.0392j;
     constant_power_B 20000+12800j;
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1566 { 
     name R2-35-00-1_load_441; 
     parent R2-35-00-1_meter_441; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 39461.496+41604.0784j;
     constant_power_C 63813.8488+67660.374j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1567 { 
     name R2-35-00-1_load_442; 
     parent R2-35-00-1_meter_442; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1568 { 
     name R2-35-00-1_load_443; 
     parent R2-35-00-1_meter_443; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1569 { 
     name R2-35-00-1_load_444; 
     parent R2-35-00-1_meter_444; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1570 { 
     name R2-35-00-1_load_445; 
     parent R2-35-00-1_meter_445; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1571 { 
     name R2-35-00-1_load_446; 
     parent R2-35-00-1_meter_446; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object load:1572 { 
     name R2-35-00-1_load_447; 
     parent R2-35-00-1_meter_447; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 20000+12800j;
     nominal_voltage 480; 
     load_class A; 
} 

object meter:2062 { 
     name R2-35-00-1_meter_1; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2063 { 
     name R2-35-00-1_meter_2; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2064 { 
     name R2-35-00-1_meter_3; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2065 { 
     name R2-35-00-1_meter_4; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2066 { 
     name R2-35-00-1_meter_5; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2067 { 
     name R2-35-00-1_meter_6; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2068 { 
     name R2-35-00-1_meter_7; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2069 { 
     name R2-35-00-1_meter_8; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2070 { 
     name R2-35-00-1_meter_9; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2071 { 
     name R2-35-00-1_meter_10; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2072 { 
     name R2-35-00-1_meter_11; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2073 { 
     name R2-35-00-1_meter_12; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2074 { 
     name R2-35-00-1_meter_13; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2075 { 
     name R2-35-00-1_meter_14; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2076 { 
     name R2-35-00-1_meter_15; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2077 { 
     name R2-35-00-1_meter_16; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2078 { 
     name R2-35-00-1_meter_17; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2079 { 
     name R2-35-00-1_meter_18; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2080 { 
     name R2-35-00-1_meter_19; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2081 { 
     name R2-35-00-1_meter_20; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2082 { 
     name R2-35-00-1_meter_21; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2083 { 
     name R2-35-00-1_meter_22; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2084 { 
     name R2-35-00-1_meter_23; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2085 { 
     name R2-35-00-1_meter_24; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2086 { 
     name R2-35-00-1_meter_25; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2087 { 
     name R2-35-00-1_meter_26; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2088 { 
     name R2-35-00-1_meter_27; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2089 { 
     name R2-35-00-1_meter_28; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2090 { 
     name R2-35-00-1_meter_29; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2091 { 
     name R2-35-00-1_meter_30; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2092 { 
     name R2-35-00-1_meter_31; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2093 { 
     name R2-35-00-1_meter_32; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2094 { 
     name R2-35-00-1_meter_33; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2095 { 
     name R2-35-00-1_meter_34; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2096 { 
     name R2-35-00-1_meter_35; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2097 { 
     name R2-35-00-1_meter_36; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2098 { 
     name R2-35-00-1_meter_37; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2099 { 
     name R2-35-00-1_meter_38; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2100 { 
     name R2-35-00-1_meter_39; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2101 { 
     name R2-35-00-1_meter_40; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2102 { 
     name R2-35-00-1_meter_41; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2103 { 
     name R2-35-00-1_meter_42; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2104 { 
     name R2-35-00-1_meter_43; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2105 { 
     name R2-35-00-1_meter_44; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2106 { 
     name R2-35-00-1_meter_45; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2107 { 
     name R2-35-00-1_meter_46; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2108 { 
     name R2-35-00-1_meter_47; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2109 { 
     name R2-35-00-1_meter_48; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2110 { 
     name R2-35-00-1_meter_49; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2111 { 
     name R2-35-00-1_meter_50; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2112 { 
     name R2-35-00-1_meter_51; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2113 { 
     name R2-35-00-1_meter_52; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2114 { 
     name R2-35-00-1_meter_53; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2115 { 
     name R2-35-00-1_meter_54; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2116 { 
     name R2-35-00-1_meter_55; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2117 { 
     name R2-35-00-1_meter_56; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2118 { 
     name R2-35-00-1_meter_57; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2119 { 
     name R2-35-00-1_meter_58; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2120 { 
     name R2-35-00-1_meter_59; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2121 { 
     name R2-35-00-1_meter_60; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2122 { 
     name R2-35-00-1_meter_61; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2123 { 
     name R2-35-00-1_meter_62; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2124 { 
     name R2-35-00-1_meter_63; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2125 { 
     name R2-35-00-1_meter_64; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2126 { 
     name R2-35-00-1_meter_65; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2127 { 
     name R2-35-00-1_meter_66; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2128 { 
     name R2-35-00-1_meter_67; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2129 { 
     name R2-35-00-1_meter_68; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2130 { 
     name R2-35-00-1_meter_69; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2131 { 
     name R2-35-00-1_meter_70; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2132 { 
     name R2-35-00-1_meter_71; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2133 { 
     name R2-35-00-1_meter_72; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2134 { 
     name R2-35-00-1_meter_73; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2135 { 
     name R2-35-00-1_meter_74; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2136 { 
     name R2-35-00-1_meter_75; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2137 { 
     name R2-35-00-1_meter_76; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2138 { 
     name R2-35-00-1_meter_77; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2139 { 
     name R2-35-00-1_meter_78; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2140 { 
     name R2-35-00-1_meter_79; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2141 { 
     name R2-35-00-1_meter_80; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2142 { 
     name R2-35-00-1_meter_81; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2143 { 
     name R2-35-00-1_meter_82; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2144 { 
     name R2-35-00-1_meter_83; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2145 { 
     name R2-35-00-1_meter_84; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2146 { 
     name R2-35-00-1_meter_85; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2147 { 
     name R2-35-00-1_meter_86; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2148 { 
     name R2-35-00-1_meter_87; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2149 { 
     name R2-35-00-1_meter_88; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2150 { 
     name R2-35-00-1_meter_89; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2151 { 
     name R2-35-00-1_meter_90; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2152 { 
     name R2-35-00-1_meter_91; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2153 { 
     name R2-35-00-1_meter_92; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2154 { 
     name R2-35-00-1_meter_93; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2155 { 
     name R2-35-00-1_meter_94; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2156 { 
     name R2-35-00-1_meter_95; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2157 { 
     name R2-35-00-1_meter_96; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2158 { 
     name R2-35-00-1_meter_97; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2159 { 
     name R2-35-00-1_meter_98; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2160 { 
     name R2-35-00-1_meter_99; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2161 { 
     name R2-35-00-1_meter_100; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2162 { 
     name R2-35-00-1_meter_101; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2163 { 
     name R2-35-00-1_meter_102; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2164 { 
     name R2-35-00-1_meter_103; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2165 { 
     name R2-35-00-1_meter_104; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2166 { 
     name R2-35-00-1_meter_105; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2167 { 
     name R2-35-00-1_meter_106; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2168 { 
     name R2-35-00-1_meter_107; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2169 { 
     name R2-35-00-1_meter_108; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2170 { 
     name R2-35-00-1_meter_109; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2171 { 
     name R2-35-00-1_meter_110; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2172 { 
     name R2-35-00-1_meter_111; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2173 { 
     name R2-35-00-1_meter_112; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2174 { 
     name R2-35-00-1_meter_113; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2175 { 
     name R2-35-00-1_meter_114; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2176 { 
     name R2-35-00-1_meter_115; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2177 { 
     name R2-35-00-1_meter_116; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2178 { 
     name R2-35-00-1_meter_117; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2179 { 
     name R2-35-00-1_meter_118; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2180 { 
     name R2-35-00-1_meter_119; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2181 { 
     name R2-35-00-1_meter_120; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2182 { 
     name R2-35-00-1_meter_121; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2183 { 
     name R2-35-00-1_meter_122; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2184 { 
     name R2-35-00-1_meter_123; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2185 { 
     name R2-35-00-1_meter_124; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2186 { 
     name R2-35-00-1_meter_125; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2187 { 
     name R2-35-00-1_meter_126; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2188 { 
     name R2-35-00-1_meter_127; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2189 { 
     name R2-35-00-1_meter_128; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2190 { 
     name R2-35-00-1_meter_129; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2191 { 
     name R2-35-00-1_meter_130; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2192 { 
     name R2-35-00-1_meter_131; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2193 { 
     name R2-35-00-1_meter_132; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2194 { 
     name R2-35-00-1_meter_133; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2195 { 
     name R2-35-00-1_meter_134; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2196 { 
     name R2-35-00-1_meter_135; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2197 { 
     name R2-35-00-1_meter_136; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2198 { 
     name R2-35-00-1_meter_137; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2199 { 
     name R2-35-00-1_meter_138; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2200 { 
     name R2-35-00-1_meter_139; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2201 { 
     name R2-35-00-1_meter_140; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2202 { 
     name R2-35-00-1_meter_141; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2203 { 
     name R2-35-00-1_meter_142; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2204 { 
     name R2-35-00-1_meter_143; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2205 { 
     name R2-35-00-1_meter_144; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2206 { 
     name R2-35-00-1_meter_145; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2207 { 
     name R2-35-00-1_meter_146; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2208 { 
     name R2-35-00-1_meter_147; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2209 { 
     name R2-35-00-1_meter_148; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2210 { 
     name R2-35-00-1_meter_149; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2211 { 
     name R2-35-00-1_meter_150; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2212 { 
     name R2-35-00-1_meter_151; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2213 { 
     name R2-35-00-1_meter_152; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2214 { 
     name R2-35-00-1_meter_153; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2215 { 
     name R2-35-00-1_meter_154; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2216 { 
     name R2-35-00-1_meter_155; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2217 { 
     name R2-35-00-1_meter_156; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2218 { 
     name R2-35-00-1_meter_157; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2219 { 
     name R2-35-00-1_meter_158; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2220 { 
     name R2-35-00-1_meter_159; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2221 { 
     name R2-35-00-1_meter_160; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2222 { 
     name R2-35-00-1_meter_161; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2223 { 
     name R2-35-00-1_meter_162; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2224 { 
     name R2-35-00-1_meter_163; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2225 { 
     name R2-35-00-1_meter_164; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2226 { 
     name R2-35-00-1_meter_165; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2227 { 
     name R2-35-00-1_meter_166; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2228 { 
     name R2-35-00-1_meter_167; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2229 { 
     name R2-35-00-1_meter_168; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2230 { 
     name R2-35-00-1_meter_169; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2231 { 
     name R2-35-00-1_meter_170; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2232 { 
     name R2-35-00-1_meter_171; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2233 { 
     name R2-35-00-1_meter_172; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2234 { 
     name R2-35-00-1_meter_173; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2235 { 
     name R2-35-00-1_meter_174; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2236 { 
     name R2-35-00-1_meter_175; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2237 { 
     name R2-35-00-1_meter_176; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2238 { 
     name R2-35-00-1_meter_177; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2239 { 
     name R2-35-00-1_meter_178; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2240 { 
     name R2-35-00-1_meter_179; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2241 { 
     name R2-35-00-1_meter_180; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2242 { 
     name R2-35-00-1_meter_181; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2243 { 
     name R2-35-00-1_meter_182; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2244 { 
     name R2-35-00-1_meter_183; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2245 { 
     name R2-35-00-1_meter_184; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2246 { 
     name R2-35-00-1_meter_185; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2247 { 
     name R2-35-00-1_meter_186; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2248 { 
     name R2-35-00-1_meter_187; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2249 { 
     name R2-35-00-1_meter_188; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2250 { 
     name R2-35-00-1_meter_189; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2251 { 
     name R2-35-00-1_meter_190; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2252 { 
     name R2-35-00-1_meter_191; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2253 { 
     name R2-35-00-1_meter_192; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2254 { 
     name R2-35-00-1_meter_193; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2255 { 
     name R2-35-00-1_meter_194; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2256 { 
     name R2-35-00-1_meter_195; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2257 { 
     name R2-35-00-1_meter_196; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2258 { 
     name R2-35-00-1_meter_197; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2259 { 
     name R2-35-00-1_meter_198; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2260 { 
     name R2-35-00-1_meter_199; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2261 { 
     name R2-35-00-1_meter_200; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2262 { 
     name R2-35-00-1_meter_201; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2263 { 
     name R2-35-00-1_meter_202; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2264 { 
     name R2-35-00-1_meter_203; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2265 { 
     name R2-35-00-1_meter_204; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2266 { 
     name R2-35-00-1_meter_205; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2267 { 
     name R2-35-00-1_meter_206; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2268 { 
     name R2-35-00-1_meter_207; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2269 { 
     name R2-35-00-1_meter_208; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2270 { 
     name R2-35-00-1_meter_209; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2271 { 
     name R2-35-00-1_meter_210; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2272 { 
     name R2-35-00-1_meter_211; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2273 { 
     name R2-35-00-1_meter_212; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2274 { 
     name R2-35-00-1_meter_213; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2275 { 
     name R2-35-00-1_meter_214; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2276 { 
     name R2-35-00-1_meter_215; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2277 { 
     name R2-35-00-1_meter_216; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2278 { 
     name R2-35-00-1_meter_217; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2279 { 
     name R2-35-00-1_meter_218; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2280 { 
     name R2-35-00-1_meter_219; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2281 { 
     name R2-35-00-1_meter_220; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2282 { 
     name R2-35-00-1_meter_221; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2283 { 
     name R2-35-00-1_meter_222; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2284 { 
     name R2-35-00-1_meter_223; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2285 { 
     name R2-35-00-1_meter_224; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2286 { 
     name R2-35-00-1_meter_225; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2287 { 
     name R2-35-00-1_meter_226; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2288 { 
     name R2-35-00-1_meter_227; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2289 { 
     name R2-35-00-1_meter_228; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2290 { 
     name R2-35-00-1_meter_229; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2291 { 
     name R2-35-00-1_meter_230; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2292 { 
     name R2-35-00-1_meter_231; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2293 { 
     name R2-35-00-1_meter_232; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2294 { 
     name R2-35-00-1_meter_233; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2295 { 
     name R2-35-00-1_meter_234; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2296 { 
     name R2-35-00-1_meter_235; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2297 { 
     name R2-35-00-1_meter_236; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2298 { 
     name R2-35-00-1_meter_237; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2299 { 
     name R2-35-00-1_meter_238; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2300 { 
     name R2-35-00-1_meter_239; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2301 { 
     name R2-35-00-1_meter_240; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2302 { 
     name R2-35-00-1_meter_241; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2303 { 
     name R2-35-00-1_meter_242; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2304 { 
     name R2-35-00-1_meter_243; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2305 { 
     name R2-35-00-1_meter_244; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2306 { 
     name R2-35-00-1_meter_245; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2307 { 
     name R2-35-00-1_meter_246; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2308 { 
     name R2-35-00-1_meter_247; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2309 { 
     name R2-35-00-1_meter_248; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2310 { 
     name R2-35-00-1_meter_249; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2311 { 
     name R2-35-00-1_meter_250; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2312 { 
     name R2-35-00-1_meter_251; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2313 { 
     name R2-35-00-1_meter_252; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2314 { 
     name R2-35-00-1_meter_253; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2315 { 
     name R2-35-00-1_meter_254; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2316 { 
     name R2-35-00-1_meter_255; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2317 { 
     name R2-35-00-1_meter_256; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2318 { 
     name R2-35-00-1_meter_257; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2319 { 
     name R2-35-00-1_meter_258; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2320 { 
     name R2-35-00-1_meter_259; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2321 { 
     name R2-35-00-1_meter_260; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2322 { 
     name R2-35-00-1_meter_261; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2323 { 
     name R2-35-00-1_meter_262; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2324 { 
     name R2-35-00-1_meter_263; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2325 { 
     name R2-35-00-1_meter_264; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2326 { 
     name R2-35-00-1_meter_265; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2327 { 
     name R2-35-00-1_meter_266; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2328 { 
     name R2-35-00-1_meter_267; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2329 { 
     name R2-35-00-1_meter_268; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2330 { 
     name R2-35-00-1_meter_269; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2331 { 
     name R2-35-00-1_meter_270; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2332 { 
     name R2-35-00-1_meter_271; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2333 { 
     name R2-35-00-1_meter_272; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2334 { 
     name R2-35-00-1_meter_273; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2335 { 
     name R2-35-00-1_meter_274; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2336 { 
     name R2-35-00-1_meter_275; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2337 { 
     name R2-35-00-1_meter_276; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2338 { 
     name R2-35-00-1_meter_277; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2339 { 
     name R2-35-00-1_meter_278; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2340 { 
     name R2-35-00-1_meter_279; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2341 { 
     name R2-35-00-1_meter_280; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2342 { 
     name R2-35-00-1_meter_281; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2343 { 
     name R2-35-00-1_meter_282; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2344 { 
     name R2-35-00-1_meter_283; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2345 { 
     name R2-35-00-1_meter_284; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2346 { 
     name R2-35-00-1_meter_285; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2347 { 
     name R2-35-00-1_meter_286; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2348 { 
     name R2-35-00-1_meter_287; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2349 { 
     name R2-35-00-1_meter_288; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2350 { 
     name R2-35-00-1_meter_289; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2351 { 
     name R2-35-00-1_meter_290; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2352 { 
     name R2-35-00-1_meter_291; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2353 { 
     name R2-35-00-1_meter_292; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2354 { 
     name R2-35-00-1_meter_293; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2355 { 
     name R2-35-00-1_meter_294; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2356 { 
     name R2-35-00-1_meter_295; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2357 { 
     name R2-35-00-1_meter_296; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2358 { 
     name R2-35-00-1_meter_297; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2359 { 
     name R2-35-00-1_meter_298; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2360 { 
     name R2-35-00-1_meter_299; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2361 { 
     name R2-35-00-1_meter_300; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2362 { 
     name R2-35-00-1_meter_301; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2363 { 
     name R2-35-00-1_meter_302; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2364 { 
     name R2-35-00-1_meter_303; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2365 { 
     name R2-35-00-1_meter_304; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2366 { 
     name R2-35-00-1_meter_305; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2367 { 
     name R2-35-00-1_meter_306; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2368 { 
     name R2-35-00-1_meter_307; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2369 { 
     name R2-35-00-1_meter_308; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2370 { 
     name R2-35-00-1_meter_309; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2371 { 
     name R2-35-00-1_meter_310; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2372 { 
     name R2-35-00-1_meter_311; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2373 { 
     name R2-35-00-1_meter_312; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2374 { 
     name R2-35-00-1_meter_313; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2375 { 
     name R2-35-00-1_meter_314; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2376 { 
     name R2-35-00-1_meter_315; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2377 { 
     name R2-35-00-1_meter_316; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2378 { 
     name R2-35-00-1_meter_317; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2379 { 
     name R2-35-00-1_meter_318; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2380 { 
     name R2-35-00-1_meter_319; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2381 { 
     name R2-35-00-1_meter_320; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2382 { 
     name R2-35-00-1_meter_321; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2383 { 
     name R2-35-00-1_meter_322; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2384 { 
     name R2-35-00-1_meter_323; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2385 { 
     name R2-35-00-1_meter_324; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2386 { 
     name R2-35-00-1_meter_325; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2387 { 
     name R2-35-00-1_meter_326; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2388 { 
     name R2-35-00-1_meter_327; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2389 { 
     name R2-35-00-1_meter_328; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2390 { 
     name R2-35-00-1_meter_329; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2391 { 
     name R2-35-00-1_meter_330; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2392 { 
     name R2-35-00-1_meter_331; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2393 { 
     name R2-35-00-1_meter_332; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2394 { 
     name R2-35-00-1_meter_333; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2395 { 
     name R2-35-00-1_meter_334; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2396 { 
     name R2-35-00-1_meter_335; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2397 { 
     name R2-35-00-1_meter_336; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2398 { 
     name R2-35-00-1_meter_337; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2399 { 
     name R2-35-00-1_meter_338; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2400 { 
     name R2-35-00-1_meter_339; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2401 { 
     name R2-35-00-1_meter_340; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2402 { 
     name R2-35-00-1_meter_341; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2403 { 
     name R2-35-00-1_meter_342; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2404 { 
     name R2-35-00-1_meter_343; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2405 { 
     name R2-35-00-1_meter_344; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2406 { 
     name R2-35-00-1_meter_345; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2407 { 
     name R2-35-00-1_meter_346; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2408 { 
     name R2-35-00-1_meter_347; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2409 { 
     name R2-35-00-1_meter_348; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2410 { 
     name R2-35-00-1_meter_349; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2411 { 
     name R2-35-00-1_meter_350; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2412 { 
     name R2-35-00-1_meter_351; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2413 { 
     name R2-35-00-1_meter_352; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2414 { 
     name R2-35-00-1_meter_353; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2415 { 
     name R2-35-00-1_meter_354; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2416 { 
     name R2-35-00-1_meter_355; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2417 { 
     name R2-35-00-1_meter_356; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2418 { 
     name R2-35-00-1_meter_357; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2419 { 
     name R2-35-00-1_meter_358; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2420 { 
     name R2-35-00-1_meter_359; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2421 { 
     name R2-35-00-1_meter_360; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2422 { 
     name R2-35-00-1_meter_361; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2423 { 
     name R2-35-00-1_meter_362; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2424 { 
     name R2-35-00-1_meter_363; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2425 { 
     name R2-35-00-1_meter_364; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2426 { 
     name R2-35-00-1_meter_365; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2427 { 
     name R2-35-00-1_meter_366; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2428 { 
     name R2-35-00-1_meter_367; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2429 { 
     name R2-35-00-1_meter_368; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2430 { 
     name R2-35-00-1_meter_369; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2431 { 
     name R2-35-00-1_meter_370; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2432 { 
     name R2-35-00-1_meter_371; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2433 { 
     name R2-35-00-1_meter_372; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2434 { 
     name R2-35-00-1_meter_373; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2435 { 
     name R2-35-00-1_meter_374; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2436 { 
     name R2-35-00-1_meter_375; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2437 { 
     name R2-35-00-1_meter_376; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2438 { 
     name R2-35-00-1_meter_377; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2439 { 
     name R2-35-00-1_meter_378; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2440 { 
     name R2-35-00-1_meter_379; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2441 { 
     name R2-35-00-1_meter_380; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2442 { 
     name R2-35-00-1_meter_381; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2443 { 
     name R2-35-00-1_meter_382; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2444 { 
     name R2-35-00-1_meter_383; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2445 { 
     name R2-35-00-1_meter_384; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2446 { 
     name R2-35-00-1_meter_385; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2447 { 
     name R2-35-00-1_meter_386; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2448 { 
     name R2-35-00-1_meter_387; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2449 { 
     name R2-35-00-1_meter_388; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2450 { 
     name R2-35-00-1_meter_389; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2451 { 
     name R2-35-00-1_meter_390; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2452 { 
     name R2-35-00-1_meter_391; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2453 { 
     name R2-35-00-1_meter_392; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2454 { 
     name R2-35-00-1_meter_393; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2455 { 
     name R2-35-00-1_meter_394; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2456 { 
     name R2-35-00-1_meter_395; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2457 { 
     name R2-35-00-1_meter_396; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2458 { 
     name R2-35-00-1_meter_397; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2459 { 
     name R2-35-00-1_meter_398; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2460 { 
     name R2-35-00-1_meter_399; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2461 { 
     name R2-35-00-1_meter_400; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2462 { 
     name R2-35-00-1_meter_401; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2463 { 
     name R2-35-00-1_meter_402; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2464 { 
     name R2-35-00-1_meter_403; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2465 { 
     name R2-35-00-1_meter_404; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2466 { 
     name R2-35-00-1_meter_405; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2467 { 
     name R2-35-00-1_meter_406; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2468 { 
     name R2-35-00-1_meter_407; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2469 { 
     name R2-35-00-1_meter_408; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2470 { 
     name R2-35-00-1_meter_409; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2471 { 
     name R2-35-00-1_meter_410; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2472 { 
     name R2-35-00-1_meter_411; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2473 { 
     name R2-35-00-1_meter_412; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2474 { 
     name R2-35-00-1_meter_413; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2475 { 
     name R2-35-00-1_meter_414; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2476 { 
     name R2-35-00-1_meter_415; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2477 { 
     name R2-35-00-1_meter_416; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2478 { 
     name R2-35-00-1_meter_417; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2479 { 
     name R2-35-00-1_meter_418; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2480 { 
     name R2-35-00-1_meter_419; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2481 { 
     name R2-35-00-1_meter_420; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2482 { 
     name R2-35-00-1_meter_421; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2483 { 
     name R2-35-00-1_meter_422; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2484 { 
     name R2-35-00-1_meter_423; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2485 { 
     name R2-35-00-1_meter_424; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2486 { 
     name R2-35-00-1_meter_425; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2487 { 
     name R2-35-00-1_meter_426; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2488 { 
     name R2-35-00-1_meter_427; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2489 { 
     name R2-35-00-1_meter_428; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2490 { 
     name R2-35-00-1_meter_429; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2491 { 
     name R2-35-00-1_meter_430; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2492 { 
     name R2-35-00-1_meter_431; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2493 { 
     name R2-35-00-1_meter_432; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2494 { 
     name R2-35-00-1_meter_433; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2495 { 
     name R2-35-00-1_meter_434; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2496 { 
     name R2-35-00-1_meter_435; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:2497 { 
     name R2-35-00-1_meter_436; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2498 { 
     name R2-35-00-1_meter_437; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2499 { 
     name R2-35-00-1_meter_438; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2500 { 
     name R2-35-00-1_meter_439; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2501 { 
     name R2-35-00-1_meter_440; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2502 { 
     name R2-35-00-1_meter_441; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2503 { 
     name R2-35-00-1_meter_442; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2504 { 
     name R2-35-00-1_meter_443; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2505 { 
     name R2-35-00-1_meter_444; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2506 { 
     name R2-35-00-1_meter_445; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:2507 { 
     name R2-35-00-1_meter_446; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:2508 { 
     name R2-35-00-1_meter_447; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:4490 { 
     name R2-35-00-1_meter_448; 
     phases ABCN; 
     nominal_voltage 480; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
} 

object node:88 { 
     name R2-35-00-1_node_1; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:89 { 
     name R2-35-00-1_node_2; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:90 { 
     name R2-35-00-1_node_3; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:91 { 
     name R2-35-00-1_node_4; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:92 { 
     name R2-35-00-1_node_5; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:93 { 
     name R2-35-00-1_node_6; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:94 { 
     name R2-35-00-1_node_7; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:95 { 
     name R2-35-00-1_node_8; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:96 { 
     name R2-35-00-1_node_9; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:97 { 
     name R2-35-00-1_node_10; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:98 { 
     name R2-35-00-1_node_11; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:99 { 
     name R2-35-00-1_node_12; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:100 { 
     name R2-35-00-1_node_13; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:101 { 
     name R2-35-00-1_node_14; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:102 { 
     name R2-35-00-1_node_15; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:103 { 
     name R2-35-00-1_node_16; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:104 { 
     name R2-35-00-1_node_17; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:105 { 
     name R2-35-00-1_node_18; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:106 { 
     name R2-35-00-1_node_19; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:107 { 
     name R2-35-00-1_node_20; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:108 { 
     name R2-35-00-1_node_21; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:109 { 
     name R2-35-00-1_node_22; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:110 { 
     name R2-35-00-1_node_23; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:111 { 
     name R2-35-00-1_node_24; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:112 { 
     name R2-35-00-1_node_25; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:113 { 
     name R2-35-00-1_node_26; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:114 { 
     name R2-35-00-1_node_27; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:115 { 
     name R2-35-00-1_node_28; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:116 { 
     name R2-35-00-1_node_29; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:117 { 
     name R2-35-00-1_node_30; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:118 { 
     name R2-35-00-1_node_31; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:119 { 
     name R2-35-00-1_node_32; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:120 { 
     name R2-35-00-1_node_33; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:121 { 
     name R2-35-00-1_node_34; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:122 { 
     name R2-35-00-1_node_35; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:123 { 
     name R2-35-00-1_node_36; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:124 { 
     name R2-35-00-1_node_37; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:125 { 
     name R2-35-00-1_node_38; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:126 { 
     name R2-35-00-1_node_39; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:127 { 
     name R2-35-00-1_node_40; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:128 { 
     name R2-35-00-1_node_41; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:129 { 
     name R2-35-00-1_node_42; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:130 { 
     name R2-35-00-1_node_43; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:131 { 
     name R2-35-00-1_node_44; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:132 { 
     name R2-35-00-1_node_45; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:133 { 
     name R2-35-00-1_node_46; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:134 { 
     name R2-35-00-1_node_47; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:135 { 
     name R2-35-00-1_node_48; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:136 { 
     name R2-35-00-1_node_49; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:137 { 
     name R2-35-00-1_node_50; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:138 { 
     name R2-35-00-1_node_51; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:139 { 
     name R2-35-00-1_node_52; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:140 { 
     name R2-35-00-1_node_53; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:141 { 
     name R2-35-00-1_node_54; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:142 { 
     name R2-35-00-1_node_55; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:143 { 
     name R2-35-00-1_node_56; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:144 { 
     name R2-35-00-1_node_57; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:145 { 
     name R2-35-00-1_node_58; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:146 { 
     name R2-35-00-1_node_59; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:147 { 
     name R2-35-00-1_node_60; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:148 { 
     name R2-35-00-1_node_61; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:149 { 
     name R2-35-00-1_node_62; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:150 { 
     name R2-35-00-1_node_63; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:151 { 
     name R2-35-00-1_node_64; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:152 { 
     name R2-35-00-1_node_65; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:153 { 
     name R2-35-00-1_node_66; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:154 { 
     name R2-35-00-1_node_67; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:155 { 
     name R2-35-00-1_node_68; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:156 { 
     name R2-35-00-1_node_69; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:157 { 
     name R2-35-00-1_node_70; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:158 { 
     name R2-35-00-1_node_71; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:159 { 
     name R2-35-00-1_node_72; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:160 { 
     name R2-35-00-1_node_73; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:161 { 
     name R2-35-00-1_node_74; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:162 { 
     name R2-35-00-1_node_75; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:163 { 
     name R2-35-00-1_node_76; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:164 { 
     name R2-35-00-1_node_77; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:165 { 
     name R2-35-00-1_node_78; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:166 { 
     name R2-35-00-1_node_79; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:167 { 
     name R2-35-00-1_node_80; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:168 { 
     name R2-35-00-1_node_81; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:169 { 
     name R2-35-00-1_node_82; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:170 { 
     name R2-35-00-1_node_83; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:171 { 
     name R2-35-00-1_node_84; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:172 { 
     name R2-35-00-1_node_85; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:173 { 
     name R2-35-00-1_node_86; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:174 { 
     name R2-35-00-1_node_87; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:175 { 
     name R2-35-00-1_node_88; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:176 { 
     name R2-35-00-1_node_89; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:177 { 
     name R2-35-00-1_node_90; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:178 { 
     name R2-35-00-1_node_91; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:179 { 
     name R2-35-00-1_node_92; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:180 { 
     name R2-35-00-1_node_93; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:181 { 
     name R2-35-00-1_node_94; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:182 { 
     name R2-35-00-1_node_95; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:183 { 
     name R2-35-00-1_node_96; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:184 { 
     name R2-35-00-1_node_97; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:185 { 
     name R2-35-00-1_node_98; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:186 { 
     name R2-35-00-1_node_99; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:187 { 
     name R2-35-00-1_node_100; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:188 { 
     name R2-35-00-1_node_101; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:189 { 
     name R2-35-00-1_node_102; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:190 { 
     name R2-35-00-1_node_103; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:191 { 
     name R2-35-00-1_node_104; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:192 { 
     name R2-35-00-1_node_105; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:193 { 
     name R2-35-00-1_node_106; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:194 { 
     name R2-35-00-1_node_107; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:195 { 
     name R2-35-00-1_node_108; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:196 { 
     name R2-35-00-1_node_109; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:197 { 
     name R2-35-00-1_node_110; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:198 { 
     name R2-35-00-1_node_111; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:199 { 
     name R2-35-00-1_node_112; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:200 { 
     name R2-35-00-1_node_113; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:201 { 
     name R2-35-00-1_node_114; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:202 { 
     name R2-35-00-1_node_115; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:203 { 
     name R2-35-00-1_node_116; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:204 { 
     name R2-35-00-1_node_117; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:205 { 
     name R2-35-00-1_node_118; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:206 { 
     name R2-35-00-1_node_119; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:207 { 
     name R2-35-00-1_node_120; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:208 { 
     name R2-35-00-1_node_121; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:209 { 
     name R2-35-00-1_node_122; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:210 { 
     name R2-35-00-1_node_123; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:211 { 
     name R2-35-00-1_node_124; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:212 { 
     name R2-35-00-1_node_125; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:213 { 
     name R2-35-00-1_node_126; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:214 { 
     name R2-35-00-1_node_127; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:215 { 
     name R2-35-00-1_node_128; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:216 { 
     name R2-35-00-1_node_129; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:217 { 
     name R2-35-00-1_node_130; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:218 { 
     name R2-35-00-1_node_131; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:219 { 
     name R2-35-00-1_node_132; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:220 { 
     name R2-35-00-1_node_133; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:221 { 
     name R2-35-00-1_node_134; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:222 { 
     name R2-35-00-1_node_135; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:223 { 
     name R2-35-00-1_node_136; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:224 { 
     name R2-35-00-1_node_137; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:225 { 
     name R2-35-00-1_node_138; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:226 { 
     name R2-35-00-1_node_139; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:227 { 
     name R2-35-00-1_node_140; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:228 { 
     name R2-35-00-1_node_141; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:229 { 
     name R2-35-00-1_node_142; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:230 { 
     name R2-35-00-1_node_143; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:231 { 
     name R2-35-00-1_node_144; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:232 { 
     name R2-35-00-1_node_145; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:233 { 
     name R2-35-00-1_node_146; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:234 { 
     name R2-35-00-1_node_147; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:235 { 
     name R2-35-00-1_node_148; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:236 { 
     name R2-35-00-1_node_149; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:237 { 
     name R2-35-00-1_node_150; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:238 { 
     name R2-35-00-1_node_151; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:239 { 
     name R2-35-00-1_node_152; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:240 { 
     name R2-35-00-1_node_153; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:241 { 
     name R2-35-00-1_node_154; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:242 { 
     name R2-35-00-1_node_155; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:243 { 
     name R2-35-00-1_node_156; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:244 { 
     name R2-35-00-1_node_157; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:245 { 
     name R2-35-00-1_node_158; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:246 { 
     name R2-35-00-1_node_159; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:247 { 
     name R2-35-00-1_node_160; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:248 { 
     name R2-35-00-1_node_161; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:249 { 
     name R2-35-00-1_node_162; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:250 { 
     name R2-35-00-1_node_163; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:251 { 
     name R2-35-00-1_node_164; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:252 { 
     name R2-35-00-1_node_165; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:253 { 
     name R2-35-00-1_node_166; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:254 { 
     name R2-35-00-1_node_167; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:255 { 
     name R2-35-00-1_node_168; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:256 { 
     name R2-35-00-1_node_169; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:257 { 
     name R2-35-00-1_node_170; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:258 { 
     name R2-35-00-1_node_171; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:259 { 
     name R2-35-00-1_node_172; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:260 { 
     name R2-35-00-1_node_173; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:261 { 
     name R2-35-00-1_node_174; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:262 { 
     name R2-35-00-1_node_175; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:263 { 
     name R2-35-00-1_node_176; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:264 { 
     name R2-35-00-1_node_177; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:265 { 
     name R2-35-00-1_node_178; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:266 { 
     name R2-35-00-1_node_179; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:267 { 
     name R2-35-00-1_node_180; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:268 { 
     name R2-35-00-1_node_181; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:269 { 
     name R2-35-00-1_node_182; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:270 { 
     name R2-35-00-1_node_183; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:271 { 
     name R2-35-00-1_node_184; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:272 { 
     name R2-35-00-1_node_185; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:273 { 
     name R2-35-00-1_node_186; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:274 { 
     name R2-35-00-1_node_187; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:275 { 
     name R2-35-00-1_node_188; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:276 { 
     name R2-35-00-1_node_189; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:277 { 
     name R2-35-00-1_node_190; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:278 { 
     name R2-35-00-1_node_191; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:279 { 
     name R2-35-00-1_node_192; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:280 { 
     name R2-35-00-1_node_193; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:281 { 
     name R2-35-00-1_node_194; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:282 { 
     name R2-35-00-1_node_195; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:283 { 
     name R2-35-00-1_node_196; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:284 { 
     name R2-35-00-1_node_197; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:285 { 
     name R2-35-00-1_node_198; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:286 { 
     name R2-35-00-1_node_199; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:287 { 
     name R2-35-00-1_node_200; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:288 { 
     name R2-35-00-1_node_201; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:289 { 
     name R2-35-00-1_node_202; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:290 { 
     name R2-35-00-1_node_203; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:291 { 
     name R2-35-00-1_node_204; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:292 { 
     name R2-35-00-1_node_205; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:293 { 
     name R2-35-00-1_node_206; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:294 { 
     name R2-35-00-1_node_207; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:295 { 
     name R2-35-00-1_node_208; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:296 { 
     name R2-35-00-1_node_209; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:297 { 
     name R2-35-00-1_node_210; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:298 { 
     name R2-35-00-1_node_211; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:299 { 
     name R2-35-00-1_node_212; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:300 { 
     name R2-35-00-1_node_213; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:301 { 
     name R2-35-00-1_node_214; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:302 { 
     name R2-35-00-1_node_215; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:303 { 
     name R2-35-00-1_node_216; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:304 { 
     name R2-35-00-1_node_217; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:305 { 
     name R2-35-00-1_node_218; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:306 { 
     name R2-35-00-1_node_219; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:307 { 
     name R2-35-00-1_node_220; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:308 { 
     name R2-35-00-1_node_221; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:309 { 
     name R2-35-00-1_node_222; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:310 { 
     name R2-35-00-1_node_223; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:311 { 
     name R2-35-00-1_node_224; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:312 { 
     name R2-35-00-1_node_225; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:313 { 
     name R2-35-00-1_node_226; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:314 { 
     name R2-35-00-1_node_227; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:315 { 
     name R2-35-00-1_node_228; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:316 { 
     name R2-35-00-1_node_229; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:317 { 
     name R2-35-00-1_node_230; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:318 { 
     name R2-35-00-1_node_231; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:319 { 
     name R2-35-00-1_node_232; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:320 { 
     name R2-35-00-1_node_233; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:321 { 
     name R2-35-00-1_node_234; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:322 { 
     name R2-35-00-1_node_235; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:323 { 
     name R2-35-00-1_node_236; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:324 { 
     name R2-35-00-1_node_237; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:325 { 
     name R2-35-00-1_node_238; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:326 { 
     name R2-35-00-1_node_239; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:327 { 
     name R2-35-00-1_node_240; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:328 { 
     name R2-35-00-1_node_241; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:329 { 
     name R2-35-00-1_node_242; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:330 { 
     name R2-35-00-1_node_243; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:331 { 
     name R2-35-00-1_node_244; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:332 { 
     name R2-35-00-1_node_245; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:333 { 
     name R2-35-00-1_node_246; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:334 { 
     name R2-35-00-1_node_247; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:335 { 
     name R2-35-00-1_node_248; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:336 { 
     name R2-35-00-1_node_249; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:337 { 
     name R2-35-00-1_node_250; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:338 { 
     name R2-35-00-1_node_251; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:339 { 
     name R2-35-00-1_node_252; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:340 { 
     name R2-35-00-1_node_253; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:341 { 
     name R2-35-00-1_node_254; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:342 { 
     name R2-35-00-1_node_255; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:343 { 
     name R2-35-00-1_node_256; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:344 { 
     name R2-35-00-1_node_257; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:345 { 
     name R2-35-00-1_node_258; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:346 { 
     name R2-35-00-1_node_259; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:347 { 
     name R2-35-00-1_node_260; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:348 { 
     name R2-35-00-1_node_261; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:349 { 
     name R2-35-00-1_node_262; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:350 { 
     name R2-35-00-1_node_263; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:351 { 
     name R2-35-00-1_node_264; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:352 { 
     name R2-35-00-1_node_265; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:353 { 
     name R2-35-00-1_node_266; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:354 { 
     name R2-35-00-1_node_267; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:355 { 
     name R2-35-00-1_node_268; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:356 { 
     name R2-35-00-1_node_269; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:357 { 
     name R2-35-00-1_node_270; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:358 { 
     name R2-35-00-1_node_271; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:359 { 
     name R2-35-00-1_node_272; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:360 { 
     name R2-35-00-1_node_273; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:361 { 
     name R2-35-00-1_node_274; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:362 { 
     name R2-35-00-1_node_275; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:363 { 
     name R2-35-00-1_node_276; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:364 { 
     name R2-35-00-1_node_277; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:365 { 
     name R2-35-00-1_node_278; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:366 { 
     name R2-35-00-1_node_279; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:367 { 
     name R2-35-00-1_node_280; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:368 { 
     name R2-35-00-1_node_281; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:369 { 
     name R2-35-00-1_node_282; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:370 { 
     name R2-35-00-1_node_283; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:371 { 
     name R2-35-00-1_node_284; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:372 { 
     name R2-35-00-1_node_285; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:373 { 
     name R2-35-00-1_node_286; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:374 { 
     name R2-35-00-1_node_287; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:375 { 
     name R2-35-00-1_node_288; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:376 { 
     name R2-35-00-1_node_289; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:377 { 
     name R2-35-00-1_node_290; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:378 { 
     name R2-35-00-1_node_291; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:379 { 
     name R2-35-00-1_node_292; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:380 { 
     name R2-35-00-1_node_293; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:381 { 
     name R2-35-00-1_node_294; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:382 { 
     name R2-35-00-1_node_295; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:383 { 
     name R2-35-00-1_node_296; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:384 { 
     name R2-35-00-1_node_297; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:385 { 
     name R2-35-00-1_node_298; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:386 { 
     name R2-35-00-1_node_299; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:387 { 
     name R2-35-00-1_node_300; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:388 { 
     name R2-35-00-1_node_301; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:389 { 
     name R2-35-00-1_node_302; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:390 { 
     name R2-35-00-1_node_303; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:391 { 
     name R2-35-00-1_node_304; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:392 { 
     name R2-35-00-1_node_305; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:393 { 
     name R2-35-00-1_node_306; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:394 { 
     name R2-35-00-1_node_307; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:395 { 
     name R2-35-00-1_node_308; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:396 { 
     name R2-35-00-1_node_309; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:397 { 
     name R2-35-00-1_node_310; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:398 { 
     name R2-35-00-1_node_311; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:399 { 
     name R2-35-00-1_node_312; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:400 { 
     name R2-35-00-1_node_313; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:401 { 
     name R2-35-00-1_node_314; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:402 { 
     name R2-35-00-1_node_315; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:403 { 
     name R2-35-00-1_node_316; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:404 { 
     name R2-35-00-1_node_317; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:405 { 
     name R2-35-00-1_node_318; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:406 { 
     name R2-35-00-1_node_319; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:407 { 
     name R2-35-00-1_node_320; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:408 { 
     name R2-35-00-1_node_321; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:409 { 
     name R2-35-00-1_node_322; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:410 { 
     name R2-35-00-1_node_323; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:411 { 
     name R2-35-00-1_node_324; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:412 { 
     name R2-35-00-1_node_325; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:413 { 
     name R2-35-00-1_node_326; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:414 { 
     name R2-35-00-1_node_327; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:415 { 
     name R2-35-00-1_node_328; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:416 { 
     name R2-35-00-1_node_329; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:417 { 
     name R2-35-00-1_node_330; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:418 { 
     name R2-35-00-1_node_331; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:419 { 
     name R2-35-00-1_node_332; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:420 { 
     name R2-35-00-1_node_333; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:421 { 
     name R2-35-00-1_node_334; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:422 { 
     name R2-35-00-1_node_335; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:423 { 
     name R2-35-00-1_node_336; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:424 { 
     name R2-35-00-1_node_337; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:425 { 
     name R2-35-00-1_node_338; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:426 { 
     name R2-35-00-1_node_339; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:427 { 
     name R2-35-00-1_node_340; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:428 { 
     name R2-35-00-1_node_341; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:429 { 
     name R2-35-00-1_node_342; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:430 { 
     name R2-35-00-1_node_343; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:431 { 
     name R2-35-00-1_node_344; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:432 { 
     name R2-35-00-1_node_345; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:433 { 
     name R2-35-00-1_node_346; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:434 { 
     name R2-35-00-1_node_347; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:435 { 
     name R2-35-00-1_node_348; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:436 { 
     name R2-35-00-1_node_349; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:437 { 
     name R2-35-00-1_node_350; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:438 { 
     name R2-35-00-1_node_351; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:439 { 
     name R2-35-00-1_node_352; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:440 { 
     name R2-35-00-1_node_353; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:441 { 
     name R2-35-00-1_node_354; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:442 { 
     name R2-35-00-1_node_355; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:443 { 
     name R2-35-00-1_node_356; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:444 { 
     name R2-35-00-1_node_357; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:445 { 
     name R2-35-00-1_node_358; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:446 { 
     name R2-35-00-1_node_359; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:447 { 
     name R2-35-00-1_node_360; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:448 { 
     name R2-35-00-1_node_361; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:449 { 
     name R2-35-00-1_node_362; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:450 { 
     name R2-35-00-1_node_363; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:451 { 
     name R2-35-00-1_node_364; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:452 { 
     name R2-35-00-1_node_365; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:453 { 
     name R2-35-00-1_node_366; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:454 { 
     name R2-35-00-1_node_367; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:455 { 
     name R2-35-00-1_node_368; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:456 { 
     name R2-35-00-1_node_369; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:457 { 
     name R2-35-00-1_node_370; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:458 { 
     name R2-35-00-1_node_371; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:459 { 
     name R2-35-00-1_node_372; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:460 { 
     name R2-35-00-1_node_373; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:461 { 
     name R2-35-00-1_node_374; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:462 { 
     name R2-35-00-1_node_375; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:463 { 
     name R2-35-00-1_node_376; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:464 { 
     name R2-35-00-1_node_377; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:465 { 
     name R2-35-00-1_node_378; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:466 { 
     name R2-35-00-1_node_379; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:467 { 
     name R2-35-00-1_node_380; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:468 { 
     name R2-35-00-1_node_381; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:469 { 
     name R2-35-00-1_node_382; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:470 { 
     name R2-35-00-1_node_383; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:471 { 
     name R2-35-00-1_node_384; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:472 { 
     name R2-35-00-1_node_385; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:473 { 
     name R2-35-00-1_node_386; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:474 { 
     name R2-35-00-1_node_387; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:475 { 
     name R2-35-00-1_node_388; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:476 { 
     name R2-35-00-1_node_389; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:477 { 
     name R2-35-00-1_node_390; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:478 { 
     name R2-35-00-1_node_391; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:479 { 
     name R2-35-00-1_node_392; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:480 { 
     name R2-35-00-1_node_393; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:481 { 
     name R2-35-00-1_node_394; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:482 { 
     name R2-35-00-1_node_395; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:483 { 
     name R2-35-00-1_node_396; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:484 { 
     name R2-35-00-1_node_397; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:485 { 
     name R2-35-00-1_node_398; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:486 { 
     name R2-35-00-1_node_399; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:487 { 
     name R2-35-00-1_node_400; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:488 { 
     name R2-35-00-1_node_401; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:489 { 
     name R2-35-00-1_node_402; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:490 { 
     name R2-35-00-1_node_403; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:491 { 
     name R2-35-00-1_node_404; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:492 { 
     name R2-35-00-1_node_405; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:493 { 
     name R2-35-00-1_node_406; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:494 { 
     name R2-35-00-1_node_407; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:495 { 
     name R2-35-00-1_node_408; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:496 { 
     name R2-35-00-1_node_409; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:497 { 
     name R2-35-00-1_node_410; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:498 { 
     name R2-35-00-1_node_411; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:499 { 
     name R2-35-00-1_node_412; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:500 { 
     name R2-35-00-1_node_413; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:501 { 
     name R2-35-00-1_node_414; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:502 { 
     name R2-35-00-1_node_415; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:503 { 
     name R2-35-00-1_node_416; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:504 { 
     name R2-35-00-1_node_417; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:505 { 
     name R2-35-00-1_node_418; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:506 { 
     name R2-35-00-1_node_419; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:507 { 
     name R2-35-00-1_node_420; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:508 { 
     name R2-35-00-1_node_421; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:509 { 
     name R2-35-00-1_node_422; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:510 { 
     name R2-35-00-1_node_423; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:511 { 
     name R2-35-00-1_node_424; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:512 { 
     name R2-35-00-1_node_425; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:513 { 
     name R2-35-00-1_node_426; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:514 { 
     name R2-35-00-1_node_427; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:515 { 
     name R2-35-00-1_node_428; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:516 { 
     name R2-35-00-1_node_429; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:517 { 
     name R2-35-00-1_node_430; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:518 { 
     name R2-35-00-1_node_431; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:519 { 
     name R2-35-00-1_node_432; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:520 { 
     name R2-35-00-1_node_433; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:521 { 
     name R2-35-00-1_node_434; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:522 { 
     name R2-35-00-1_node_435; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:523 { 
     name R2-35-00-1_node_436; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:524 { 
     name R2-35-00-1_node_437; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:525 { 
     name R2-35-00-1_node_438; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:526 { 
     name R2-35-00-1_node_439; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:527 { 
     name R2-35-00-1_node_440; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:528 { 
     name R2-35-00-1_node_441; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:529 { 
     name R2-35-00-1_node_442; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:530 { 
     name R2-35-00-1_node_443; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:531 { 
     name R2-35-00-1_node_444; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:532 { 
     name R2-35-00-1_node_445; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:533 { 
     name R2-35-00-1_node_446; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:534 { 
     name R2-35-00-1_node_447; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:535 { 
     name R2-35-00-1_node_448; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:536 { 
     name R2-35-00-1_node_449; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:537 { 
     name R2-35-00-1_node_450; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:538 { 
     name R2-35-00-1_node_451; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:539 { 
     name R2-35-00-1_node_452; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:540 { 
     name R2-35-00-1_node_453; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:541 { 
     name R2-35-00-1_node_454; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:542 { 
     name R2-35-00-1_node_455; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:543 { 
     name R2-35-00-1_node_456; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:544 { 
     name R2-35-00-1_node_457; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:545 { 
     name R2-35-00-1_node_458; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:546 { 
     name R2-35-00-1_node_459; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:547 { 
     name R2-35-00-1_node_460; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:548 { 
     name R2-35-00-1_node_461; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:549 { 
     name R2-35-00-1_node_462; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:550 { 
     name R2-35-00-1_node_463; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:551 { 
     name R2-35-00-1_node_464; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:552 { 
     name R2-35-00-1_node_465; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:553 { 
     name R2-35-00-1_node_466; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:554 { 
     name R2-35-00-1_node_467; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:555 { 
     name R2-35-00-1_node_468; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:556 { 
     name R2-35-00-1_node_469; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:557 { 
     name R2-35-00-1_node_470; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:558 { 
     name R2-35-00-1_node_471; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:559 { 
     name R2-35-00-1_node_472; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:560 { 
     name R2-35-00-1_node_473; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:561 { 
     name R2-35-00-1_node_474; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:562 { 
     name R2-35-00-1_node_475; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:563 { 
     name R2-35-00-1_node_476; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:564 { 
     name R2-35-00-1_node_477; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:565 { 
     name R2-35-00-1_node_478; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:566 { 
     name R2-35-00-1_node_479; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:567 { 
     name R2-35-00-1_node_480; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:568 { 
     name R2-35-00-1_node_481; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:569 { 
     name R2-35-00-1_node_482; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:570 { 
     name R2-35-00-1_node_483; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:571 { 
     name R2-35-00-1_node_484; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:572 { 
     name R2-35-00-1_node_485; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:573 { 
     name R2-35-00-1_node_486; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:574 { 
     name R2-35-00-1_node_487; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:575 { 
     name R2-35-00-1_node_488; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:576 { 
     name R2-35-00-1_node_489; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:577 { 
     name R2-35-00-1_node_490; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:578 { 
     name R2-35-00-1_node_491; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:579 { 
     name R2-35-00-1_node_492; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:580 { 
     name R2-35-00-1_node_493; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:581 { 
     name R2-35-00-1_node_494; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:582 { 
     name R2-35-00-1_node_495; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:583 { 
     name R2-35-00-1_node_496; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:584 { 
     name R2-35-00-1_node_497; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:585 { 
     name R2-35-00-1_node_498; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:586 { 
     name R2-35-00-1_node_499; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:587 { 
     name R2-35-00-1_node_500; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:588 { 
     name R2-35-00-1_node_501; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:589 { 
     name R2-35-00-1_node_502; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:590 { 
     name R2-35-00-1_node_503; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:591 { 
     name R2-35-00-1_node_504; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:592 { 
     name R2-35-00-1_node_505; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:593 { 
     name R2-35-00-1_node_506; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:594 { 
     name R2-35-00-1_node_507; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:595 { 
     name R2-35-00-1_node_508; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:596 { 
     name R2-35-00-1_node_509; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:597 { 
     name R2-35-00-1_node_510; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:598 { 
     name R2-35-00-1_node_511; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:599 { 
     name R2-35-00-1_node_512; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:600 { 
     name R2-35-00-1_node_513; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:601 { 
     name R2-35-00-1_node_514; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:602 { 
     name R2-35-00-1_node_515; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:603 { 
     name R2-35-00-1_node_516; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:604 { 
     name R2-35-00-1_node_517; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:605 { 
     name R2-35-00-1_node_518; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:606 { 
     name R2-35-00-1_node_519; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:607 { 
     name R2-35-00-1_node_520; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:608 { 
     name R2-35-00-1_node_521; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:609 { 
     name R2-35-00-1_node_522; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:610 { 
     name R2-35-00-1_node_523; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:611 { 
     name R2-35-00-1_node_524; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:612 { 
     name R2-35-00-1_node_525; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:613 { 
     name R2-35-00-1_node_526; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:614 { 
     name R2-35-00-1_node_527; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:615 { 
     name R2-35-00-1_node_528; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:616 { 
     name R2-35-00-1_node_529; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:617 { 
     name R2-35-00-1_node_530; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:618 { 
     name R2-35-00-1_node_531; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:619 { 
     name R2-35-00-1_node_532; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:620 { 
     name R2-35-00-1_node_533; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:621 { 
     name R2-35-00-1_node_534; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:622 { 
     name R2-35-00-1_node_535; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:623 { 
     name R2-35-00-1_node_536; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:624 { 
     name R2-35-00-1_node_537; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:625 { 
     name R2-35-00-1_node_538; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:626 { 
     name R2-35-00-1_node_539; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:627 { 
     name R2-35-00-1_node_540; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:628 { 
     name R2-35-00-1_node_541; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:629 { 
     name R2-35-00-1_node_542; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:630 { 
     name R2-35-00-1_node_543; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:631 { 
     name R2-35-00-1_node_544; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:632 { 
     name R2-35-00-1_node_545; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:633 { 
     name R2-35-00-1_node_546; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:634 { 
     name R2-35-00-1_node_547; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:635 { 
     name R2-35-00-1_node_548; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:636 { 
     name R2-35-00-1_node_549; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:637 { 
     name R2-35-00-1_node_550; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:638 { 
     name R2-35-00-1_node_551; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:639 { 
     name R2-35-00-1_node_552; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:640 { 
     name R2-35-00-1_node_553; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:641 { 
     name R2-35-00-1_node_554; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:642 { 
     name R2-35-00-1_node_555; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:643 { 
     name R2-35-00-1_node_556; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:644 { 
     name R2-35-00-1_node_557; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:645 { 
     name R2-35-00-1_node_558; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:646 { 
     name R2-35-00-1_node_559; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:647 { 
     name R2-35-00-1_node_560; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:648 { 
     name R2-35-00-1_node_561; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:649 { 
     name R2-35-00-1_node_562; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:650 { 
     name R2-35-00-1_node_563; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:651 { 
     name R2-35-00-1_node_564; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:652 { 
     name R2-35-00-1_node_565; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:653 { 
     name R2-35-00-1_node_566; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:654 { 
     name R2-35-00-1_node_567; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:655 { 
     name R2-35-00-1_node_568; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:656 { 
     name R2-35-00-1_node_569; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:657 { 
     name R2-35-00-1_node_570; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:658 { 
     name R2-35-00-1_node_571; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:659 { 
     name R2-35-00-1_node_572; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:660 { 
     name R2-35-00-1_node_573; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:661 { 
     name R2-35-00-1_node_574; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:662 { 
     name R2-35-00-1_node_575; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:663 { 
     name R2-35-00-1_node_576; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:664 { 
     name R2-35-00-1_node_577; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:665 { 
     name R2-35-00-1_node_578; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:666 { 
     name R2-35-00-1_node_579; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:667 { 
     name R2-35-00-1_node_580; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:668 { 
     name R2-35-00-1_node_581; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:669 { 
     name R2-35-00-1_node_582; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:670 { 
     name R2-35-00-1_node_583; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:671 { 
     name R2-35-00-1_node_584; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:672 { 
     name R2-35-00-1_node_585; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:673 { 
     name R2-35-00-1_node_586; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:674 { 
     name R2-35-00-1_node_587; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:675 { 
     name R2-35-00-1_node_588; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:676 { 
     name R2-35-00-1_node_589; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:677 { 
     name R2-35-00-1_node_590; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:678 { 
     name R2-35-00-1_node_591; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:679 { 
     name R2-35-00-1_node_592; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:680 { 
     name R2-35-00-1_node_593; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:681 { 
     name R2-35-00-1_node_594; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:682 { 
     name R2-35-00-1_node_595; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:683 { 
     name R2-35-00-1_node_596; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:684 { 
     name R2-35-00-1_node_597; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:685 { 
     name R2-35-00-1_node_598; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:686 { 
     name R2-35-00-1_node_599; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:687 { 
     name R2-35-00-1_node_600; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:688 { 
     name R2-35-00-1_node_601; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:689 { 
     name R2-35-00-1_node_602; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:690 { 
     name R2-35-00-1_node_603; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:691 { 
     name R2-35-00-1_node_604; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:692 { 
     name R2-35-00-1_node_605; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:693 { 
     name R2-35-00-1_node_606; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:694 { 
     name R2-35-00-1_node_607; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:695 { 
     name R2-35-00-1_node_608; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:696 { 
     name R2-35-00-1_node_609; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:697 { 
     name R2-35-00-1_node_610; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:698 { 
     name R2-35-00-1_node_611; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:699 { 
     name R2-35-00-1_node_612; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:700 { 
     name R2-35-00-1_node_613; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:701 { 
     name R2-35-00-1_node_614; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:702 { 
     name R2-35-00-1_node_615; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:703 { 
     name R2-35-00-1_node_616; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:704 { 
     name R2-35-00-1_node_617; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:705 { 
     name R2-35-00-1_node_618; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:706 { 
     name R2-35-00-1_node_619; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:707 { 
     name R2-35-00-1_node_620; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:708 { 
     name R2-35-00-1_node_621; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:709 { 
     name R2-35-00-1_node_622; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:710 { 
     name R2-35-00-1_node_623; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:711 { 
     name R2-35-00-1_node_624; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:712 { 
     name R2-35-00-1_node_625; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:713 { 
     name R2-35-00-1_node_626; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:714 { 
     name R2-35-00-1_node_627; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:715 { 
     name R2-35-00-1_node_628; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:716 { 
     name R2-35-00-1_node_629; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:717 { 
     name R2-35-00-1_node_630; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:718 { 
     name R2-35-00-1_node_631; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:719 { 
     name R2-35-00-1_node_632; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:720 { 
     name R2-35-00-1_node_633; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:721 { 
     name R2-35-00-1_node_634; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:722 { 
     name R2-35-00-1_node_635; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:723 { 
     name R2-35-00-1_node_636; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:724 { 
     name R2-35-00-1_node_637; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:725 { 
     name R2-35-00-1_node_638; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:726 { 
     name R2-35-00-1_node_639; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:727 { 
     name R2-35-00-1_node_640; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:728 { 
     name R2-35-00-1_node_641; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:729 { 
     name R2-35-00-1_node_642; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:730 { 
     name R2-35-00-1_node_643; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:731 { 
     name R2-35-00-1_node_644; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:732 { 
     name R2-35-00-1_node_645; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:733 { 
     name R2-35-00-1_node_646; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:734 { 
     name R2-35-00-1_node_647; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:735 { 
     name R2-35-00-1_node_648; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:736 { 
     name R2-35-00-1_node_649; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:737 { 
     name R2-35-00-1_node_650; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:738 { 
     name R2-35-00-1_node_651; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:739 { 
     name R2-35-00-1_node_652; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:740 { 
     name R2-35-00-1_node_653; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:741 { 
     name R2-35-00-1_node_654; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:742 { 
     name R2-35-00-1_node_655; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:743 { 
     name R2-35-00-1_node_656; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:744 { 
     name R2-35-00-1_node_657; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:745 { 
     name R2-35-00-1_node_658; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:746 { 
     name R2-35-00-1_node_659; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:747 { 
     name R2-35-00-1_node_660; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:748 { 
     name R2-35-00-1_node_661; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:749 { 
     name R2-35-00-1_node_662; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:750 { 
     name R2-35-00-1_node_663; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:751 { 
     name R2-35-00-1_node_664; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:752 { 
     name R2-35-00-1_node_665; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:753 { 
     name R2-35-00-1_node_666; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:754 { 
     name R2-35-00-1_node_667; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:755 { 
     name R2-35-00-1_node_668; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:756 { 
     name R2-35-00-1_node_669; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:757 { 
     name R2-35-00-1_node_670; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:758 { 
     name R2-35-00-1_node_671; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:759 { 
     name R2-35-00-1_node_672; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:760 { 
     name R2-35-00-1_node_673; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:761 { 
     name R2-35-00-1_node_674; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:762 { 
     name R2-35-00-1_node_675; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:763 { 
     name R2-35-00-1_node_676; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:764 { 
     name R2-35-00-1_node_677; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:765 { 
     name R2-35-00-1_node_678; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:766 { 
     name R2-35-00-1_node_679; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:767 { 
     name R2-35-00-1_node_680; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:768 { 
     name R2-35-00-1_node_681; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:769 { 
     name R2-35-00-1_node_682; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:770 { 
     name R2-35-00-1_node_683; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:771 { 
     name R2-35-00-1_node_684; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:772 { 
     name R2-35-00-1_node_685; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:773 { 
     name R2-35-00-1_node_686; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:774 { 
     name R2-35-00-1_node_687; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:775 { 
     name R2-35-00-1_node_688; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:776 { 
     name R2-35-00-1_node_689; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:777 { 
     name R2-35-00-1_node_690; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:778 { 
     name R2-35-00-1_node_691; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:779 { 
     name R2-35-00-1_node_692; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:780 { 
     name R2-35-00-1_node_693; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:781 { 
     name R2-35-00-1_node_694; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:782 { 
     name R2-35-00-1_node_695; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:783 { 
     name R2-35-00-1_node_696; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:784 { 
     name R2-35-00-1_node_697; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:785 { 
     name R2-35-00-1_node_698; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:786 { 
     name R2-35-00-1_node_699; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:787 { 
     name R2-35-00-1_node_700; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:788 { 
     name R2-35-00-1_node_701; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:789 { 
     name R2-35-00-1_node_702; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:790 { 
     name R2-35-00-1_node_703; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:791 { 
     name R2-35-00-1_node_704; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:792 { 
     name R2-35-00-1_node_705; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:793 { 
     name R2-35-00-1_node_706; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:794 { 
     name R2-35-00-1_node_707; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:795 { 
     name R2-35-00-1_node_708; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:796 { 
     name R2-35-00-1_node_709; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:797 { 
     name R2-35-00-1_node_710; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:798 { 
     name R2-35-00-1_node_711; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:799 { 
     name R2-35-00-1_node_712; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:800 { 
     name R2-35-00-1_node_713; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:801 { 
     name R2-35-00-1_node_714; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:802 { 
     name R2-35-00-1_node_715; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:803 { 
     name R2-35-00-1_node_716; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:804 { 
     name R2-35-00-1_node_717; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:805 { 
     name R2-35-00-1_node_718; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:806 { 
     name R2-35-00-1_node_719; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:807 { 
     name R2-35-00-1_node_720; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:808 { 
     name R2-35-00-1_node_721; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:809 { 
     name R2-35-00-1_node_722; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:810 { 
     name R2-35-00-1_node_723; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:811 { 
     name R2-35-00-1_node_724; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:812 { 
     name R2-35-00-1_node_725; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:813 { 
     name R2-35-00-1_node_726; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:814 { 
     name R2-35-00-1_node_727; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:815 { 
     name R2-35-00-1_node_728; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:816 { 
     name R2-35-00-1_node_729; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:817 { 
     name R2-35-00-1_node_730; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:818 { 
     name R2-35-00-1_node_731; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:819 { 
     name R2-35-00-1_node_732; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:820 { 
     name R2-35-00-1_node_733; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:821 { 
     name R2-35-00-1_node_734; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:822 { 
     name R2-35-00-1_node_735; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:823 { 
     name R2-35-00-1_node_736; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:824 { 
     name R2-35-00-1_node_737; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:825 { 
     name R2-35-00-1_node_738; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:826 { 
     name R2-35-00-1_node_739; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:827 { 
     name R2-35-00-1_node_740; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:828 { 
     name R2-35-00-1_node_741; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:829 { 
     name R2-35-00-1_node_742; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:830 { 
     name R2-35-00-1_node_743; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:831 { 
     name R2-35-00-1_node_744; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:832 { 
     name R2-35-00-1_node_745; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:833 { 
     name R2-35-00-1_node_746; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:834 { 
     name R2-35-00-1_node_747; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:835 { 
     name R2-35-00-1_node_748; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:836 { 
     name R2-35-00-1_node_749; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:837 { 
     name R2-35-00-1_node_750; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:838 { 
     name R2-35-00-1_node_751; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:839 { 
     name R2-35-00-1_node_752; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:840 { 
     name R2-35-00-1_node_753; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:841 { 
     name R2-35-00-1_node_754; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:842 { 
     name R2-35-00-1_node_755; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:843 { 
     name R2-35-00-1_node_756; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:844 { 
     name R2-35-00-1_node_757; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:845 { 
     name R2-35-00-1_node_758; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:846 { 
     name R2-35-00-1_node_759; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:847 { 
     name R2-35-00-1_node_760; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:848 { 
     name R2-35-00-1_node_761; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:849 { 
     name R2-35-00-1_node_762; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:850 { 
     name R2-35-00-1_node_763; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:851 { 
     name R2-35-00-1_node_764; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:852 { 
     name R2-35-00-1_node_765; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:853 { 
     name R2-35-00-1_node_766; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:854 { 
     name R2-35-00-1_node_767; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:855 { 
     name R2-35-00-1_node_768; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:856 { 
     name R2-35-00-1_node_769; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:857 { 
     name R2-35-00-1_node_770; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:858 { 
     name R2-35-00-1_node_771; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:859 { 
     name R2-35-00-1_node_772; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:860 { 
     name R2-35-00-1_node_773; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:861 { 
     name R2-35-00-1_node_774; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:862 { 
     name R2-35-00-1_node_775; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:863 { 
     name R2-35-00-1_node_776; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:864 { 
     name R2-35-00-1_node_777; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:865 { 
     name R2-35-00-1_node_778; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:866 { 
     name R2-35-00-1_node_779; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:867 { 
     name R2-35-00-1_node_780; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:868 { 
     name R2-35-00-1_node_781; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:869 { 
     name R2-35-00-1_node_782; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:870 { 
     name R2-35-00-1_node_783; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:871 { 
     name R2-35-00-1_node_784; 
     phases ACN; 
     voltage_A 19918.58+0.0j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:872 { 
     name R2-35-00-1_node_785; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:873 { 
     name R2-35-00-1_node_786; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:874 { 
     name R2-35-00-1_node_787; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:875 { 
     name R2-35-00-1_node_788; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:876 { 
     name R2-35-00-1_node_789; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:877 { 
     name R2-35-00-1_node_790; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:878 { 
     name R2-35-00-1_node_791; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:879 { 
     name R2-35-00-1_node_792; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:880 { 
     name R2-35-00-1_node_793; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:881 { 
     name R2-35-00-1_node_794; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:882 { 
     name R2-35-00-1_node_795; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:883 { 
     name R2-35-00-1_node_796; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:884 { 
     name R2-35-00-1_node_797; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:885 { 
     name R2-35-00-1_node_798; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:886 { 
     name R2-35-00-1_node_799; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:887 { 
     name R2-35-00-1_node_800; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:888 { 
     name R2-35-00-1_node_801; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:889 { 
     name R2-35-00-1_node_802; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:890 { 
     name R2-35-00-1_node_803; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:891 { 
     name R2-35-00-1_node_804; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:892 { 
     name R2-35-00-1_node_805; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:893 { 
     name R2-35-00-1_node_806; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:894 { 
     name R2-35-00-1_node_807; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:895 { 
     name R2-35-00-1_node_808; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:896 { 
     name R2-35-00-1_node_809; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:897 { 
     name R2-35-00-1_node_810; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:898 { 
     name R2-35-00-1_node_811; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:899 { 
     name R2-35-00-1_node_812; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:900 { 
     name R2-35-00-1_node_813; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:901 { 
     name R2-35-00-1_node_814; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:902 { 
     name R2-35-00-1_node_815; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:903 { 
     name R2-35-00-1_node_816; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:904 { 
     name R2-35-00-1_node_817; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:905 { 
     name R2-35-00-1_node_818; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:906 { 
     name R2-35-00-1_node_819; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:907 { 
     name R2-35-00-1_node_820; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:908 { 
     name R2-35-00-1_node_821; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:909 { 
     name R2-35-00-1_node_822; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:910 { 
     name R2-35-00-1_node_823; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:911 { 
     name R2-35-00-1_node_824; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:912 { 
     name R2-35-00-1_node_825; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:913 { 
     name R2-35-00-1_node_826; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:914 { 
     name R2-35-00-1_node_827; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:915 { 
     name R2-35-00-1_node_828; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:916 { 
     name R2-35-00-1_node_829; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:917 { 
     name R2-35-00-1_node_830; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:918 { 
     name R2-35-00-1_node_831; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:919 { 
     name R2-35-00-1_node_832; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:920 { 
     name R2-35-00-1_node_833; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:921 { 
     name R2-35-00-1_node_834; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:922 { 
     name R2-35-00-1_node_835; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:923 { 
     name R2-35-00-1_node_836; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:924 { 
     name R2-35-00-1_node_837; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:925 { 
     name R2-35-00-1_node_838; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:926 { 
     name R2-35-00-1_node_839; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:927 { 
     name R2-35-00-1_node_840; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:928 { 
     name R2-35-00-1_node_841; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:929 { 
     name R2-35-00-1_node_842; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:930 { 
     name R2-35-00-1_node_843; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:931 { 
     name R2-35-00-1_node_844; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:932 { 
     name R2-35-00-1_node_845; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:933 { 
     name R2-35-00-1_node_846; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:934 { 
     name R2-35-00-1_node_847; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:935 { 
     name R2-35-00-1_node_848; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:936 { 
     name R2-35-00-1_node_849; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:937 { 
     name R2-35-00-1_node_850; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:938 { 
     name R2-35-00-1_node_851; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:939 { 
     name R2-35-00-1_node_852; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:940 { 
     name R2-35-00-1_node_853; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:941 { 
     name R2-35-00-1_node_854; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:942 { 
     name R2-35-00-1_node_855; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:943 { 
     name R2-35-00-1_node_856; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:944 { 
     name R2-35-00-1_node_857; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:945 { 
     name R2-35-00-1_node_858; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:946 { 
     name R2-35-00-1_node_859; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:947 { 
     name R2-35-00-1_node_860; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:948 { 
     name R2-35-00-1_node_861; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:949 { 
     name R2-35-00-1_node_862; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:950 { 
     name R2-35-00-1_node_863; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:951 { 
     name R2-35-00-1_node_864; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:952 { 
     name R2-35-00-1_node_865; 
     phases ABN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:953 { 
     name R2-35-00-1_node_866; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:954 { 
     name R2-35-00-1_node_867; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:955 { 
     name R2-35-00-1_node_868; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:956 { 
     name R2-35-00-1_node_869; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:957 { 
     name R2-35-00-1_node_870; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:958 { 
     name R2-35-00-1_node_871; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:959 { 
     name R2-35-00-1_node_872; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:960 { 
     name R2-35-00-1_node_873; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:961 { 
     name R2-35-00-1_node_874; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:962 { 
     name R2-35-00-1_node_875; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:963 { 
     name R2-35-00-1_node_876; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:964 { 
     name R2-35-00-1_node_877; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:965 { 
     name R2-35-00-1_node_878; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:966 { 
     name R2-35-00-1_node_879; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:967 { 
     name R2-35-00-1_node_880; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:968 { 
     name R2-35-00-1_node_881; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:969 { 
     name R2-35-00-1_node_882; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:970 { 
     name R2-35-00-1_node_883; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:971 { 
     name R2-35-00-1_node_884; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:972 { 
     name R2-35-00-1_node_885; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:973 { 
     name R2-35-00-1_node_886; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:974 { 
     name R2-35-00-1_node_887; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:975 { 
     name R2-35-00-1_node_888; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:976 { 
     name R2-35-00-1_node_889; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:977 { 
     name R2-35-00-1_node_890; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:978 { 
     name R2-35-00-1_node_891; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:979 { 
     name R2-35-00-1_node_892; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:980 { 
     name R2-35-00-1_node_893; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:981 { 
     name R2-35-00-1_node_894; 
     phases BCN; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:982 { 
     name R2-35-00-1_node_895; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:983 { 
     name R2-35-00-1_node_896; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:984 { 
     name R2-35-00-1_node_897; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:985 { 
     name R2-35-00-1_node_898; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:986 { 
     name R2-35-00-1_node_899; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:987 { 
     name R2-35-00-1_node_900; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:988 { 
     name R2-35-00-1_node_901; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:989 { 
     name R2-35-00-1_node_902; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:990 { 
     name R2-35-00-1_node_903; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:991 { 
     name R2-35-00-1_node_904; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:992 { 
