// $Id: R4-12.47-1.glm 
// 13.8 kV feeder 
//********************************************* 
clock{ 
     timezone EST+8EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:3886 { 
     name R4-12-47-1_reg_1; 
     from R4-12-47-1_node_572; 
     to R4-12-47-1_meter_76; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator_configuration:3887 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 8300.0; 
     band_width 133; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:3883 { 
     name R4-12-47-1_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R4-12-47-1_node_532; 
     phases_connected ABC; 
     control MANUAL; 
	 switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.1 MVAr; 
     capacitor_B 0.1 MVAr; 
     capacitor_C 0.1 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43; 
} 

object capacitor:3884 { 
     name R4-12-47-1_cap_2; 
     phases ABCN; 
     pt_phase B; 
     parent R4-12-47-1_node_533; 
     phases_connected ABC; 
     control VOLT; 
     voltage_set_high 7300; 
     voltage_set_low 7100; 
     capacitor_A 0.3 MVAr; 
     capacitor_B 0.3 MVAr; 
     capacitor_C 0.3 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43; 
} 

object capacitor { 
     name R4-12-47-1_cap_3; 
     phases BCN; 
     pt_phase C; 
     parent R4-12-47-1_node_198; 
     phases_connected BC; 
     control MANUAL; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R4-12-47-1_cap_4; 
     phases CN; 
     pt_phase C; 
     parent R4-12-47-1_node_213; 
     phases_connected C; 
     control MANUAL; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R4-12-47-1_cap_5; 
     phases CN; 
     pt_phase C; 
     parent R4-12-47-1_node_403; 
     phases_connected C; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R4-12-47-1_cap_6; 
     phases ABCN; 
     pt_phase C; 
     parent R4-12-47-1_node_404; 
     phases_connected ABC; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object fuse:3795 { 
     name R4-12-47-1_fuse_1; 
     phases CN; 
     from R4-12-47-1_node_515; 
     to R4-12-47-1_node_2; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3796 { 
     name R4-12-47-1_fuse_2; 
     phases CN; 
     from R4-12-47-1_node_7; 
     to R4-12-47-1_node_6; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3797 { 
     name R4-12-47-1_fuse_3; 
     phases CN; 
     from R4-12-47-1_node_499; 
     to R4-12-47-1_node_29; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3798 { 
     name R4-12-47-1_fuse_4; 
     phases ABCN; 
     from R4-12-47-1_node_40; 
     to R4-12-47-1_node_39; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3799 { 
     name R4-12-47-1_fuse_5; 
     phases AN; 
     from R4-12-47-1_node_49; 
     to R4-12-47-1_node_54; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3800 { 
     name R4-12-47-1_fuse_6; 
     phases AN; 
     from R4-12-47-1_node_55; 
     to R4-12-47-1_node_60; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3801 { 
     name R4-12-47-1_fuse_7; 
     phases BN; 
     from R4-12-47-1_node_62; 
     to R4-12-47-1_node_63; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3802 { 
     name R4-12-47-1_fuse_8; 
     phases CN; 
     from R4-12-47-1_node_56; 
     to R4-12-47-1_node_64; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3803 { 
     name R4-12-47-1_fuse_9; 
     phases CN; 
     from R4-12-47-1_node_71; 
     to R4-12-47-1_node_72; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3804 { 
     name R4-12-47-1_fuse_10; 
     phases BN; 
     from R4-12-47-1_node_78; 
     to R4-12-47-1_node_77; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3805 { 
     name R4-12-47-1_fuse_11; 
     phases ACN; 
     from R4-12-47-1_node_510; 
     to R4-12-47-1_node_85; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3806 { 
     name R4-12-47-1_fuse_12; 
     phases BN; 
     from R4-12-47-1_node_89; 
     to R4-12-47-1_node_88; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:3807 { 
     name R4-12-47-1_fuse_13; 
     phases BN; 
     from R4-12-47-1_node_105; 
     to R4-12-47-1_node_92; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3808 { 
     name R4-12-47-1_fuse_14; 
     phases CN; 
     from R4-12-47-1_node_111; 
     to R4-12-47-1_node_112; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3809 { 
     name R4-12-47-1_fuse_15; 
     phases BN; 
     from R4-12-47-1_node_115; 
     to R4-12-47-1_node_116; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:3810 { 
     name R4-12-47-1_fuse_16; 
     phases BN; 
     from R4-12-47-1_node_119; 
     to R4-12-47-1_node_120; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3811 { 
     name R4-12-47-1_fuse_17; 
     phases ACN; 
     from R4-12-47-1_node_494; 
     to R4-12-47-1_node_122; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3812 { 
     name R4-12-47-1_fuse_18; 
     phases AN; 
     from R4-12-47-1_node_127; 
     to R4-12-47-1_node_128; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3813 { 
     name R4-12-47-1_fuse_19; 
     phases AN; 
     from R4-12-47-1_node_41; 
     to R4-12-47-1_node_129; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3814 { 
     name R4-12-47-1_fuse_20; 
     phases CN; 
     from R4-12-47-1_node_504; 
     to R4-12-47-1_node_133; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:3815 { 
     name R4-12-47-1_fuse_21; 
     phases BN; 
     from R4-12-47-1_node_560; 
     to R4-12-47-1_node_140; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3816 { 
     name R4-12-47-1_fuse_22; 
     phases AN; 
     from R4-12-47-1_node_144; 
     to R4-12-47-1_node_143; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3817 { 
     name R4-12-47-1_fuse_23; 
     phases BN; 
     from R4-12-47-1_node_149; 
     to R4-12-47-1_node_148; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3818 { 
     name R4-12-47-1_fuse_24; 
     phases CN; 
     from R4-12-47-1_node_151; 
     to R4-12-47-1_node_152; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3819 { 
     name R4-12-47-1_fuse_25; 
     phases CN; 
     from R4-12-47-1_node_150; 
     to R4-12-47-1_node_153; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3820 { 
     name R4-12-47-1_fuse_26; 
     phases BN; 
     from R4-12-47-1_node_164; 
     to R4-12-47-1_node_165; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:3821 { 
     name R4-12-47-1_fuse_27; 
     phases AN; 
     from R4-12-47-1_node_168; 
     to R4-12-47-1_node_167; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3822 { 
     name R4-12-47-1_fuse_28; 
     phases AN; 
     from R4-12-47-1_node_171; 
     to R4-12-47-1_node_172; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3823 { 
     name R4-12-47-1_fuse_29; 
     phases AN; 
     from R4-12-47-1_node_174; 
     to R4-12-47-1_node_173; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:3824 { 
     name R4-12-47-1_fuse_30; 
     phases AN; 
     from R4-12-47-1_node_176; 
     to R4-12-47-1_node_177; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:3825 { 
     name R4-12-47-1_fuse_31; 
     phases BN; 
     from R4-12-47-1_node_489; 
     to R4-12-47-1_node_183; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3826 { 
     name R4-12-47-1_fuse_32; 
     phases ABN; 
     from R4-12-47-1_node_491; 
     to R4-12-47-1_node_187; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3827 { 
     name R4-12-47-1_fuse_33; 
     phases BCN; 
     from R4-12-47-1_node_495; 
     to R4-12-47-1_node_201; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3828 { 
     name R4-12-47-1_fuse_34; 
     phases BN; 
     from R4-12-47-1_node_497; 
     to R4-12-47-1_node_206; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3829 { 
     name R4-12-47-1_fuse_35; 
     phases ABN; 
     from R4-12-47-1_node_500; 
     to R4-12-47-1_node_216; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3830 { 
     name R4-12-47-1_fuse_36; 
     phases AN; 
     from R4-12-47-1_node_502; 
     to R4-12-47-1_node_220; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3831 { 
     name R4-12-47-1_fuse_37; 
     phases ABCN; 
     from R4-12-47-1_node_503; 
     to R4-12-47-1_node_223; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3832 { 
     name R4-12-47-1_fuse_38; 
     phases CN; 
     from R4-12-47-1_node_511; 
     to R4-12-47-1_node_240; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3833 { 
     name R4-12-47-1_fuse_39; 
     phases BN; 
     from R4-12-47-1_node_512; 
     to R4-12-47-1_node_250; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3834 { 
     name R4-12-47-1_fuse_40; 
     phases BN; 
     from R4-12-47-1_node_16; 
     to R4-12-47-1_node_253; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3835 { 
     name R4-12-47-1_fuse_41; 
     phases CN; 
     from R4-12-47-1_node_513; 
     to R4-12-47-1_node_255; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3836 { 
     name R4-12-47-1_fuse_42; 
     phases BN; 
     from R4-12-47-1_node_514; 
     to R4-12-47-1_node_257; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3837 { 
     name R4-12-47-1_fuse_43; 
     phases CN; 
     from R4-12-47-1_node_516; 
     to R4-12-47-1_node_268; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3838 { 
     name R4-12-47-1_fuse_44; 
     phases CN; 
     from R4-12-47-1_node_519; 
     to R4-12-47-1_node_277; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3839 { 
     name R4-12-47-1_fuse_45; 
     phases CN; 
     from R4-12-47-1_node_521; 
     to R4-12-47-1_node_290; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3840 { 
     name R4-12-47-1_fuse_46; 
     phases CN; 
     from R4-12-47-1_node_526; 
     to R4-12-47-1_node_314; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3841 { 
     name R4-12-47-1_fuse_47; 
     phases ABCN; 
     from R4-12-47-1_node_4; 
     to R4-12-47-1_node_337; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3842 { 
     name R4-12-47-1_fuse_48; 
     phases AN; 
     from R4-12-47-1_node_527; 
     to R4-12-47-1_node_338; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3843 { 
     name R4-12-47-1_fuse_49; 
     phases AN; 
     from R4-12-47-1_node_530; 
     to R4-12-47-1_node_346; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3844 { 
     name R4-12-47-1_fuse_50; 
     phases BN; 
     from R4-12-47-1_node_531; 
     to R4-12-47-1_node_359; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3845 { 
     name R4-12-47-1_fuse_51; 
     phases AN; 
     from R4-12-47-1_node_69; 
     to R4-12-47-1_node_376; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3846 { 
     name R4-12-47-1_fuse_52; 
     phases AN; 
     from R4-12-47-1_node_490; 
     to R4-12-47-1_node_388; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3847 { 
     name R4-12-47-1_fuse_53; 
     phases ABN; 
     from R4-12-47-1_node_492; 
     to R4-12-47-1_node_393; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3848 { 
     name R4-12-47-1_fuse_54; 
     phases BN; 
     from R4-12-47-1_node_20; 
     to R4-12-47-1_node_397; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3849 { 
     name R4-12-47-1_fuse_55; 
     phases CN; 
     from R4-12-47-1_node_496; 
     to R4-12-47-1_node_403; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3850 { 
     name R4-12-47-1_fuse_56; 
     phases CN; 
     from R4-12-47-1_node_498; 
     to R4-12-47-1_node_406; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3851 { 
     name R4-12-47-1_fuse_57; 
     phases BN; 
     from R4-12-47-1_node_1; 
     to R4-12-47-1_node_409; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3852 { 
     name R4-12-47-1_fuse_58; 
     phases BN; 
     from R4-12-47-1_node_509; 
     to R4-12-47-1_node_411; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3853 { 
     name R4-12-47-1_fuse_59; 
     phases CN; 
     from R4-12-47-1_node_15; 
     to R4-12-47-1_node_413; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3854 { 
     name R4-12-47-1_fuse_60; 
     phases CN; 
     from R4-12-47-1_node_110; 
     to R4-12-47-1_node_419; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3855 { 
     name R4-12-47-1_fuse_61; 
     phases ABCN; 
     from R4-12-47-1_node_3; 
     to R4-12-47-1_node_429; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3856 { 
     name R4-12-47-1_fuse_62; 
     phases AN; 
     from R4-12-47-1_node_520; 
     to R4-12-47-1_node_435; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3857 { 
     name R4-12-47-1_fuse_63; 
     phases ACN; 
     from R4-12-47-1_node_522; 
     to R4-12-47-1_node_437; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3858 { 
     name R4-12-47-1_fuse_64; 
     phases BN; 
     from R4-12-47-1_node_523; 
     to R4-12-47-1_node_445; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3859 { 
     name R4-12-47-1_fuse_65; 
     phases CN; 
     from R4-12-47-1_node_524; 
     to R4-12-47-1_node_446; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3860 { 
     name R4-12-47-1_fuse_66; 
     phases AN; 
     from R4-12-47-1_node_525; 
     to R4-12-47-1_node_449; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3861 { 
     name R4-12-47-1_fuse_67; 
     phases CN; 
     from R4-12-47-1_node_505; 
     to R4-12-47-1_node_506; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3862 { 
     name R4-12-47-1_fuse_68; 
     phases CN; 
     from R4-12-47-1_node_506; 
     to R4-12-47-1_node_534; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:3863 { 
     name R4-12-47-1_fuse_69; 
     phases CN; 
     from R4-12-47-1_node_507; 
     to R4-12-47-1_node_535; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:3864 { 
     name R4-12-47-1_fuse_70; 
     phases AN; 
     from R4-12-47-1_node_508; 
     to R4-12-47-1_node_536; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3865 { 
     name R4-12-47-1_fuse_71; 
     phases ABCN; 
     from R4-12-47-1_node_517; 
     to R4-12-47-1_node_537; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:3866 { 
     name R4-12-47-1_fuse_72; 
     phases BN; 
     from R4-12-47-1_node_529; 
     to R4-12-47-1_node_538; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:3867 { 
     name R4-12-47-1_fuse_73; 
     phases BN; 
     from R4-12-47-1_node_487; 
     to R4-12-47-1_node_539; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3868 { 
     name R4-12-47-1_fuse_74; 
     phases BN; 
     from R4-12-47-1_node_528; 
     to R4-12-47-1_node_540; 
     current_limit 50000;// 60; 
     status CLOSED; 
} 

object fuse:3869 { 
     name R4-12-47-1_fuse_75; 
     phases AN; 
     from R4-12-47-1_node_548; 
     to R4-12-47-1_node_549; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3870 { 
     name R4-12-47-1_fuse_76; 
     phases CN; 
     from R4-12-47-1_node_556; 
     to R4-12-47-1_node_554; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3871 { 
     name R4-12-47-1_fuse_77; 
     phases CN; 
     from R4-12-47-1_node_558; 
     to R4-12-47-1_node_559; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:3872 { 
     name R4-12-47-1_fuse_78; 
     phases BN; 
     from R4-12-47-1_node_43; 
     to R4-12-47-1_node_563; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3873 { 
     name R4-12-47-1_fuse_79; 
     phases BN; 
     from R4-12-47-1_node_564; 
     to R4-12-47-1_node_565; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object line_configuration:21 { 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:8; 
} 

object line_configuration:22 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:9; 
} 

object line_configuration:23 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:10; 
} 

object line_configuration:24 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:10; 
} 

object line_configuration:25 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:10; 
} 

object line_configuration:26 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:10; 
} 

object line_configuration:27 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:10; 
} 

object line_configuration:28 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:29 { 
     conductor_A overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:12; 
} 

object line_configuration:30 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:10; 
} 

object line_configuration:31 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:13; 
} 

object line_configuration:32 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:10; 
} 

object line_configuration:33 { 
     conductor_A overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:12; 
} 

object line_configuration:34 { 
     conductor_A underground_line_conductor:7; 
     conductor_N underground_line_conductor:7; 
     spacing line_spacing:14; 
} 

object line_configuration:35 { 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:15; 
} 

object line_configuration:36 { 
     conductor_C underground_line_conductor:7; 
     conductor_N underground_line_conductor:7; 
     spacing line_spacing:16; 
} 

object line_configuration:37 { 
     conductor_B underground_line_conductor:7; 
     conductor_N underground_line_conductor:7; 
     spacing line_spacing:17; 
} 

object line_configuration:38 { 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:8; 
} 

object line_configuration:39 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:9; 
} 

object line_configuration:40 { 
     conductor_A overhead_line_conductor:4; 
     conductor_B overhead_line_conductor:4; 
     conductor_C overhead_line_conductor:4; 
     conductor_N overhead_line_conductor:4; 
     spacing line_spacing:10; 
} 

object line_configuration:41 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:13; 
} 

object line_configuration:42 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:43 { 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:18; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:10; 
} 

object line_configuration:45 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:9; 
} 

object line_configuration:46 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:47 { 
     conductor_A underground_line_conductor:7; 
     conductor_B underground_line_conductor:7; 
     conductor_C underground_line_conductor:7; 
     conductor_N underground_line_conductor:7; 
     spacing line_spacing:19; 
} 

object line_configuration:48 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:20; 
} 

object line_configuration:49 { 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:15; 
} 

object line_spacing:8 { 
     distance_BN 69.99999999996 in; 
} 

object line_spacing:9 { 
     distance_CN 69.99999999996 in; 
} 

object line_spacing:10 { 
     distance_AB 53.19999999996 in; 
     distance_BC 53.19999999996 in; 
     distance_AC 53.19999999996 in; 
     distance_AN 80.49999999996 in; 
     distance_BN 80.49999999996 in; 
     distance_CN 80.49999999996 in; 
} 

object line_spacing:11 { 
     distance_AN 69.99999999996 in; 
} 

object line_spacing:12 { 
     distance_AC 87.99999999996 in; 
     distance_AN 19.2 in; 
     distance_CN 19.2 in; 
} 

object line_spacing:13 { 
     distance_AB 87.99999999996 in; 
     distance_AN 19.2 in; 
     distance_BN 19.2 in; 
} 

object line_spacing:14 { 
     distance_AN 360.0 in; 
} 

object line_spacing:15 { 
     distance_BC 87.99999999996 in; 
     distance_BN 19.2 in; 
     distance_CN 19.2 in; 
} 

object line_spacing:16 { 
     distance_CN 360.0 in; 
} 

object line_spacing:17 { 
     distance_BN 360.0 in; 
} 

object line_spacing:18 { 
     distance_BC 48.0 in; 
     distance_BN 20.79999999996 in; 
     distance_CN 20.79999999996 in; 
} 

object line_spacing:19 { 
     distance_AB 12.0 in; 
     distance_BC 12.0 in; 
     distance_AC 12.0 in; 
     distance_AN 360.0 in; 
     distance_BN 360.0 in; 
     distance_CN 360.0 in; 
} 

object line_spacing:20 { 
     distance_AB 60.50000000004 in; 
     distance_BC 60.50000000004 in; 
     distance_AC 60.50000000004 in; 
     distance_AN 114.99999999996 in; 
     distance_BN 114.99999999996 in; 
     distance_CN 114.99999999996 in; 
} 

object load:621 { 
     name R4-12-47-1_load_1; 
     parent R4-12-47-1_meter_1; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 969.1674399599999+494.86350024j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:622 { 
     name R4-12-47-1_load_2; 
     parent R4-12-47-1_meter_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 0+0j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:623 { 
     name R4-12-47-1_load_3; 
     parent R4-12-47-1_meter_3; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 23860.35453+12431.458709999999j;
     constant_power_B 0+0j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:624 { 
     name R4-12-47-1_load_4; 
     parent R4-12-47-1_meter_4; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514742+41438.194984j;
     constant_power_B 0+0j;
     constant_power_C 16152.790665999999+8247.725004j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:625 { 
     name R4-12-47-1_load_5; 
     parent R4-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 265645.278644+138403.57184800002j;
     constant_power_B 220564.95132800002+118915.601272j;
     constant_power_C 269751.605232+137737.00592j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:626 { 
     name R4-12-47-1_load_6; 
     parent R4-12-47-1_meter_6; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 33018.705160000005+17801.736876j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:627 { 
     name R4-12-47-1_load_7; 
     parent R4-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 4398.091527312+2371.191375726j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:628 { 
     name R4-12-47-1_load_8; 
     parent R4-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514742+41438.194984j;
     constant_power_B 66037.410678+35603.473394j;
     constant_power_C 80763.953688+41238.624662j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:629 { 
     name R4-12-47-1_load_9; 
     parent R4-12-47-1_meter_9; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 22667.33659944+11809.885570440001j;
     constant_power_C 9207.09067962+4701.20325228j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:630 { 
     name R4-12-47-1_load_10; 
     parent R4-12-47-1_meter_10; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 807.6395333+412.3862502j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:631 { 
     name R4-12-47-1_load_11; 
     parent R4-12-47-1_meter_11; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 33018.705160000005+17801.736876j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:632 { 
     name R4-12-47-1_load_12; 
     parent R4-12-47-1_meter_12; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514742+41438.194984j;
     constant_power_C 80763.953688+41238.624662j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:633 { 
     name R4-12-47-1_load_13; 
     parent R4-12-47-1_meter_13; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 40341.594867156+20598.692959062j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:634 { 
     name R4-12-47-1_load_14; 
     parent R4-12-47-1_meter_14; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 10995.22881828+5927.978379708j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:635 { 
     name R4-12-47-1_load_15; 
     parent R4-12-47-1_meter_15; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 10995.22881828+5927.978379708j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:636 { 
     name R4-12-47-1_load_16; 
     parent R4-12-47-1_meter_16; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 26484.993409086+13798.918929672j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:637 { 
     name R4-12-47-1_load_17; 
     parent R4-12-47-1_meter_17; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     constant_power_A 13242.496644936+6899.459464836j;
     constant_power_B 10995.22881828+5927.978379708j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:638 { 
     name R4-12-47-1_load_18; 
     parent R4-12-47-1_meter_18; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 33018.705160000005+17801.736876j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:639 { 
     name R4-12-47-1_load_19; 
     parent R4-12-47-1_meter_19; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 52969.986698958+27597.837978558j;
     constant_power_B 43980.915511548+23711.913280404002j;
     constant_power_C 53788.793156208+27464.923905678002j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:640 { 
     name R4-12-47-1_load_20; 
     parent R4-12-47-1_meter_20; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 99056.11583800001+53405.210269999996j;
     constant_power_C 121145.93053200001+61857.936814j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:641 { 
     name R4-12-47-1_load_21; 
     parent R4-12-47-1_meter_21; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 0+0j;
     constant_power_C 7995.631438740001+4082.62387698j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:642 { 
     name R4-12-47-1_load_22; 
     parent R4-12-47-1_meter_22; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 33018.705160000005+17801.736876j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:643 { 
     name R4-12-47-1_load_23; 
     parent R4-12-47-1_meter_23; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 34324.6803174+17526.4153292j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:644 { 
     name R4-12-47-1_load_24; 
     parent R4-12-47-1_meter_24; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 2689.439705496+1373.246213166j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:645 { 
     name R4-12-47-1_load_25; 
     parent R4-12-47-1_meter_25; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 16152.790665999999+8247.725004j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:646 { 
     name R4-12-47-1_load_26; 
     parent R4-12-47-1_meter_26; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 66037.410678+35603.473394j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:647 { 
     name R4-12-47-1_load_27; 
     parent R4-12-47-1_meter_27; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 13207.482064+7120.694822j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:648 { 
     name R4-12-47-1_load_28; 
     parent R4-12-47-1_meter_28; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 0+0j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:649 { 
     name R4-12-47-1_load_29; 
     parent R4-12-47-1_meter_29; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:650 { 
     name R4-12-47-1_load_30; 
     parent R4-12-47-1_meter_30; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 13242.496644936+6899.459464836j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:651 { 
     name R4-12-47-1_load_31; 
     parent R4-12-47-1_meter_31; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 22269.66402752+11602.69459552j;
     constant_power_B 7396.189955839999+3987.58910032j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:652 { 
     name R4-12-47-1_load_32; 
     parent R4-12-47-1_meter_32; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 4845.8372356+2474.3175011999997j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:653 { 
     name R4-12-47-1_load_33; 
     parent R4-12-47-1_meter_33; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 9691.67444256+4948.63495944j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:654 { 
     name R4-12-47-1_load_34; 
     parent R4-12-47-1_meter_34; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 51697.434582300004+26934.8267396j;
     constant_power_C 10499.3139329+5361.0212526000005j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:655 { 
     name R4-12-47-1_load_35; 
     parent R4-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 25844.46518016+13196.35989184j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:656 { 
     name R4-12-47-1_load_36; 
     parent R4-12-47-1_meter_36; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 27863.564022360002+14227.325384880001j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:657 { 
     name R4-12-47-1_load_37; 
     parent R4-12-47-1_meter_37; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 605.72965266+309.28968228j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:658 { 
     name R4-12-47-1_load_38; 
     parent R4-12-47-1_meter_38; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 14537.51166384+7422.952374720001j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:659 { 
     name R4-12-47-1_load_39; 
     parent R4-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 265645.278644+138403.57184800002j;
     constant_power_B 220564.95132800002+118915.601272j;
     constant_power_C 269751.605232+137737.00592j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:660 { 
     name R4-12-47-1_load_40; 
     parent R4-12-47-1_meter_40; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 8915.05045764+4806.46889208j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:661 { 
     name R4-12-47-1_load_41; 
     parent R4-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 28267.383790800002+14433.5185064j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:662 { 
     name R4-12-47-1_load_42; 
     parent R4-12-47-1_meter_42; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 38176.56690432+19890.33359232j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:663 { 
     name R4-12-47-1_load_43; 
     parent R4-12-47-1_meter_43; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 39767.257192+20719.097492j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:664 { 
     name R4-12-47-1_load_44; 
     parent R4-12-47-1_meter_44; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 13447.198289052+6866.2309466159995j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:665 { 
     name R4-12-47-1_load_45; 
     parent R4-12-47-1_meter_45; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 13207.482064+7120.694822j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:666 { 
     name R4-12-47-1_load_46; 
     parent R4-12-47-1_meter_46; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 8480.21513724+4330.05555192j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:667 { 
     name R4-12-47-1_load_47; 
     parent R4-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514742+41438.194984j;
     constant_power_B 66037.410678+35603.473394j;
     constant_power_C 80763.953688+41238.624662j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:668 { 
     name R4-12-47-1_load_48; 
     parent R4-12-47-1_meter_48; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514563+41438.195163j;
     constant_power_B 110282.47566400001+59457.800636j;
     constant_power_C 80763.953688+41238.624483j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:669 { 
     name R4-12-47-1_load_49; 
     parent R4-12-47-1_meter_49; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 13207.482064+7120.694822j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:670 { 
     name R4-12-47-1_load_50; 
     parent R4-12-47-1_meter_50; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 33018.705160000005+17801.736876j;
     constant_power_C 16152.790665999999+8247.725004j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:671 { 
     name R4-12-47-1_load_51; 
     parent R4-12-47-1_meter_51; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 33018.705160000005+17801.736876j;
     constant_power_C 16152.790665999999+8247.725004j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:672 { 
     name R4-12-47-1_load_52; 
     parent R4-12-47-1_meter_52; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 13207.482064+7120.694822j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:673 { 
     name R4-12-47-1_load_53; 
     parent R4-12-47-1_meter_53; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 646.1116266399999+329.90900016j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:674 { 
     name R4-12-47-1_load_54; 
     parent R4-12-47-1_meter_54; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 10995.22881828+5927.978379708j;
     constant_power_C 13447.198289052+6866.2309466159995j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:675 { 
     name R4-12-47-1_load_55; 
     parent R4-12-47-1_meter_55; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 13867.8561672+7476.72948792j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:676 { 
     name R4-12-47-1_load_56; 
     parent R4-12-47-1_meter_56; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 5378.879291778+2746.492426332j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:677 { 
     name R4-12-47-1_load_57; 
     parent R4-12-47-1_meter_57; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 5378.879291778+2746.492426332j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:678 { 
     name R4-12-47-1_load_58; 
     parent R4-12-47-1_meter_58; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:679 { 
     name R4-12-47-1_load_59; 
     parent R4-12-47-1_meter_59; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 33018.705160000005+17801.736876j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:680 { 
     name R4-12-47-1_load_60; 
     parent R4-12-47-1_meter_60; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 5296.99870566+2759.7838336199998j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:681 { 
     name R4-12-47-1_load_61; 
     parent R4-12-47-1_meter_61; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 21806.267495760003+11134.42865874j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:682 { 
     name R4-12-47-1_load_62; 
     parent R4-12-47-1_meter_62; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 795.3451474200001+414.38194984j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:683 { 
     name R4-12-47-1_load_63; 
     parent R4-12-47-1_meter_63; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 5378.879291778+2746.492426332j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:684 { 
     name R4-12-47-1_load_64; 
     parent R4-12-47-1_meter_64; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514742+41438.194984j;
     constant_power_B 66037.410678+35603.473394j;
     constant_power_C 80763.953688+41238.624662j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:685 { 
     name R4-12-47-1_load_65; 
     parent R4-12-47-1_meter_65; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 0+0j;
     constant_power_C 5378.879291778+2746.492426332j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:686 { 
     name R4-12-47-1_load_66; 
     parent R4-12-47-1_meter_66; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 66037.410678+35603.473394j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:687 { 
     name R4-12-47-1_load_67; 
     parent R4-12-47-1_meter_67; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 21990.457755774+11855.956640202001j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:688 { 
     name R4-12-47-1_load_68; 
     parent R4-12-47-1_meter_68; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_B 33018.705160000005+17801.736876j;
     constant_power_C 40381.976844+20619.312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:689 { 
     name R4-12-47-1_load_69; 
     parent R4-12-47-1_meter_69; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     constant_power_B 13207.482064+7120.694822j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:690 { 
     name R4-12-47-1_load_70; 
     parent R4-12-47-1_meter_70; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 0+0j;
     constant_power_B 13207.482064+7120.694822j;
     constant_power_C 0+0j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:691 { 
     name R4-12-47-1_load_71; 
     parent R4-12-47-1_meter_71; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     constant_power_A 39767.257192+20719.097492j;
     constant_power_B 33018.705160000005+17801.736876j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:692 { 
     name R4-12-47-1_load_72; 
     parent R4-12-47-1_meter_72; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 403.81976844+206.19312152j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:693 { 
     name R4-12-47-1_load_73; 
     parent R4-12-47-1_meter_73; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     constant_power_A 18292.93830832+9530.78484632j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:694 { 
     name R4-12-47-1_load_74; 
     parent R4-12-47-1_meter_74; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     constant_power_A 79534.514742+41438.194984j;
     constant_power_B 66037.410678+35603.473394j;
     constant_power_C 80763.953688+41238.624662j;
     nominal_voltage 480; 
     load_class C; 
} 

object load:695 { 
     name R4-12-47-1_load_75; 
     parent R4-12-47-1_meter_75; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     constant_power_C 1615.27907376+824.77249324j;
     nominal_voltage 480; 
     load_class C; 
} 

object meter:2124 { 
     name R4-12-47-1_meter_1; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2125 { 
     name R4-12-47-1_meter_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2126 { 
     name R4-12-47-1_meter_3; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2127 { 
     name R4-12-47-1_meter_4; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2128 { 
     name R4-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2129 { 
     name R4-12-47-1_meter_6; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2130 { 
     name R4-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2131 { 
     name R4-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2132 { 
     name R4-12-47-1_meter_9; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2133 { 
     name R4-12-47-1_meter_10; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2134 { 
     name R4-12-47-1_meter_11; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2135 { 
     name R4-12-47-1_meter_12; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2136 { 
     name R4-12-47-1_meter_13; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2137 { 
     name R4-12-47-1_meter_14; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2138 { 
     name R4-12-47-1_meter_15; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2139 { 
     name R4-12-47-1_meter_16; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2140 { 
     name R4-12-47-1_meter_17; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2141 { 
     name R4-12-47-1_meter_18; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2142 { 
     name R4-12-47-1_meter_19; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2143 { 
     name R4-12-47-1_meter_20; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2144 { 
     name R4-12-47-1_meter_21; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2145 { 
     name R4-12-47-1_meter_22; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2146 { 
     name R4-12-47-1_meter_23; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2147 { 
     name R4-12-47-1_meter_24; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2148 { 
     name R4-12-47-1_meter_25; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2149 { 
     name R4-12-47-1_meter_26; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2150 { 
     name R4-12-47-1_meter_27; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2151 { 
     name R4-12-47-1_meter_28; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2152 { 
     name R4-12-47-1_meter_29; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2153 { 
     name R4-12-47-1_meter_30; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2154 { 
     name R4-12-47-1_meter_31; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2155 { 
     name R4-12-47-1_meter_32; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2156 { 
     name R4-12-47-1_meter_33; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2157 { 
     name R4-12-47-1_meter_34; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2158 { 
     name R4-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2159 { 
     name R4-12-47-1_meter_36; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2160 { 
     name R4-12-47-1_meter_37; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2161 { 
     name R4-12-47-1_meter_38; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2162 { 
     name R4-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2163 { 
     name R4-12-47-1_meter_40; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2164 { 
     name R4-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2165 { 
     name R4-12-47-1_meter_42; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2166 { 
     name R4-12-47-1_meter_43; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2167 { 
     name R4-12-47-1_meter_44; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2168 { 
     name R4-12-47-1_meter_45; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2169 { 
     name R4-12-47-1_meter_46; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2170 { 
     name R4-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2171 { 
     name R4-12-47-1_meter_48; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2172 { 
     name R4-12-47-1_meter_49; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2173 { 
     name R4-12-47-1_meter_50; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2174 { 
     name R4-12-47-1_meter_51; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2175 { 
     name R4-12-47-1_meter_52; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2176 { 
     name R4-12-47-1_meter_53; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2177 { 
     name R4-12-47-1_meter_54; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2178 { 
     name R4-12-47-1_meter_55; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2179 { 
     name R4-12-47-1_meter_56; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2180 { 
     name R4-12-47-1_meter_57; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2181 { 
     name R4-12-47-1_meter_58; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2182 { 
     name R4-12-47-1_meter_59; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2183 { 
     name R4-12-47-1_meter_60; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2184 { 
     name R4-12-47-1_meter_61; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2185 { 
     name R4-12-47-1_meter_62; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2186 { 
     name R4-12-47-1_meter_63; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2187 { 
     name R4-12-47-1_meter_64; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2188 { 
     name R4-12-47-1_meter_65; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2189 { 
     name R4-12-47-1_meter_66; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2190 { 
     name R4-12-47-1_meter_67; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2191 { 
     name R4-12-47-1_meter_68; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2192 { 
     name R4-12-47-1_meter_69; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2193 { 
     name R4-12-47-1_meter_70; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2194 { 
     name R4-12-47-1_meter_71; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 480; 
} 

object meter:2195 { 
     name R4-12-47-1_meter_72; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2196 { 
     name R4-12-47-1_meter_73; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 480; 
} 

object meter:2197 { 
     name R4-12-47-1_meter_74; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

object meter:2198 { 
     name R4-12-47-1_meter_75; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:3885 { 
     name R4-12-47-1_meter_76; 
     phases ABCN; 
     nominal_voltage 7967.43; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
} 

object node:50 { 
     name R4-12-47-1_node_1; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:51 { 
     name R4-12-47-1_node_2; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:52 { 
     name R4-12-47-1_node_3; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:53 { 
     name R4-12-47-1_node_4; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:54 { 
     name R4-12-47-1_node_5; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:55 { 
     name R4-12-47-1_node_6; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:56 { 
     name R4-12-47-1_node_7; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:57 { 
     name R4-12-47-1_node_8; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:58 { 
     name R4-12-47-1_node_9; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:59 { 
     name R4-12-47-1_node_10; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:60 { 
     name R4-12-47-1_node_11; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:61 { 
     name R4-12-47-1_node_12; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:62 { 
     name R4-12-47-1_node_13; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:63 { 
     name R4-12-47-1_node_14; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:64 { 
     name R4-12-47-1_node_15; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:65 { 
     name R4-12-47-1_node_16; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:66 { 
     name R4-12-47-1_node_17; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:67 { 
     name R4-12-47-1_node_18; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:68 { 
     name R4-12-47-1_node_19; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:69 { 
     name R4-12-47-1_node_20; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:70 { 
     name R4-12-47-1_node_21; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:71 { 
     name R4-12-47-1_node_22; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:72 { 
     name R4-12-47-1_node_23; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:73 { 
     name R4-12-47-1_node_24; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:74 { 
     name R4-12-47-1_node_25; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:75 { 
     name R4-12-47-1_node_26; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:76 { 
     name R4-12-47-1_node_27; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:77 { 
     name R4-12-47-1_node_28; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:78 { 
     name R4-12-47-1_node_29; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:79 { 
     name R4-12-47-1_node_30; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:80 { 
     name R4-12-47-1_node_31; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:81 { 
     name R4-12-47-1_node_32; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:82 { 
     name R4-12-47-1_node_33; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:83 { 
     name R4-12-47-1_node_34; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:84 { 
     name R4-12-47-1_node_35; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:85 { 
     name R4-12-47-1_node_36; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:86 { 
     name R4-12-47-1_node_37; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:87 { 
     name R4-12-47-1_node_38; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:88 { 
     name R4-12-47-1_node_39; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:89 { 
     name R4-12-47-1_node_40; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:90 { 
     name R4-12-47-1_node_41; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:91 { 
     name R4-12-47-1_node_42; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:92 { 
     name R4-12-47-1_node_43; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:93 { 
     name R4-12-47-1_node_44; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:94 { 
     name R4-12-47-1_node_45; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:95 { 
     name R4-12-47-1_node_46; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:96 { 
     name R4-12-47-1_node_47; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:97 { 
     name R4-12-47-1_node_48; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:98 { 
     name R4-12-47-1_node_49; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:99 { 
     name R4-12-47-1_node_50; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:100 { 
     name R4-12-47-1_node_51; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:101 { 
     name R4-12-47-1_node_52; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:102 { 
     name R4-12-47-1_node_53; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:103 { 
     name R4-12-47-1_node_54; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:104 { 
     name R4-12-47-1_node_55; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:105 { 
     name R4-12-47-1_node_56; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:106 { 
     name R4-12-47-1_node_57; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:107 { 
     name R4-12-47-1_node_58; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:108 { 
     name R4-12-47-1_node_59; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:109 { 
     name R4-12-47-1_node_60; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:110 { 
     name R4-12-47-1_node_61; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:111 { 
     name R4-12-47-1_node_62; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:112 { 
     name R4-12-47-1_node_63; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:113 { 
     name R4-12-47-1_node_64; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:114 { 
     name R4-12-47-1_node_65; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:115 { 
     name R4-12-47-1_node_66; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:116 { 
     name R4-12-47-1_node_67; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:117 { 
     name R4-12-47-1_node_68; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:118 { 
     name R4-12-47-1_node_69; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:119 { 
     name R4-12-47-1_node_70; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:120 { 
     name R4-12-47-1_node_71; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:121 { 
     name R4-12-47-1_node_72; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:122 { 
     name R4-12-47-1_node_73; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:123 { 
     name R4-12-47-1_node_74; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:124 { 
     name R4-12-47-1_node_75; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:125 { 
     name R4-12-47-1_node_76; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:126 { 
     name R4-12-47-1_node_77; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:127 { 
     name R4-12-47-1_node_78; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:128 { 
     name R4-12-47-1_node_79; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:129 { 
     name R4-12-47-1_node_80; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:130 { 
     name R4-12-47-1_node_81; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:131 { 
     name R4-12-47-1_node_82; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:132 { 
     name R4-12-47-1_node_83; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:133 { 
     name R4-12-47-1_node_84; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:134 { 
     name R4-12-47-1_node_85; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:135 { 
     name R4-12-47-1_node_86; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:136 { 
     name R4-12-47-1_node_87; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:137 { 
     name R4-12-47-1_node_88; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:138 { 
     name R4-12-47-1_node_89; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:139 { 
     name R4-12-47-1_node_90; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:140 { 
     name R4-12-47-1_node_91; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:141 { 
     name R4-12-47-1_node_92; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:142 { 
     name R4-12-47-1_node_93; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:143 { 
     name R4-12-47-1_node_94; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:144 { 
     name R4-12-47-1_node_95; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:145 { 
     name R4-12-47-1_node_96; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:146 { 
     name R4-12-47-1_node_97; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:147 { 
     name R4-12-47-1_node_98; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:148 { 
     name R4-12-47-1_node_99; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:149 { 
     name R4-12-47-1_node_100; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:150 { 
     name R4-12-47-1_node_101; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:151 { 
     name R4-12-47-1_node_102; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:152 { 
     name R4-12-47-1_node_103; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:153 { 
     name R4-12-47-1_node_104; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:154 { 
     name R4-12-47-1_node_105; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:155 { 
     name R4-12-47-1_node_106; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:156 { 
     name R4-12-47-1_node_107; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:157 { 
     name R4-12-47-1_node_108; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:158 { 
     name R4-12-47-1_node_109; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:159 { 
     name R4-12-47-1_node_110; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:160 { 
     name R4-12-47-1_node_111; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:161 { 
     name R4-12-47-1_node_112; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:162 { 
     name R4-12-47-1_node_113; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:163 { 
     name R4-12-47-1_node_114; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:164 { 
     name R4-12-47-1_node_115; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:165 { 
     name R4-12-47-1_node_116; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:166 { 
     name R4-12-47-1_node_117; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:167 { 
     name R4-12-47-1_node_118; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:168 { 
     name R4-12-47-1_node_119; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:169 { 
     name R4-12-47-1_node_120; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:170 { 
     name R4-12-47-1_node_121; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:171 { 
     name R4-12-47-1_node_122; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:172 { 
     name R4-12-47-1_node_123; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:173 { 
     name R4-12-47-1_node_124; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:174 { 
     name R4-12-47-1_node_125; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:175 { 
     name R4-12-47-1_node_126; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:176 { 
     name R4-12-47-1_node_127; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:177 { 
     name R4-12-47-1_node_128; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:178 { 
     name R4-12-47-1_node_129; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:179 { 
     name R4-12-47-1_node_130; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:180 { 
     name R4-12-47-1_node_131; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:181 { 
     name R4-12-47-1_node_132; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:182 { 
     name R4-12-47-1_node_133; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:183 { 
     name R4-12-47-1_node_134; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:184 { 
     name R4-12-47-1_node_135; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:185 { 
     name R4-12-47-1_node_136; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:186 { 
     name R4-12-47-1_node_137; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:187 { 
     name R4-12-47-1_node_138; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:188 { 
     name R4-12-47-1_node_139; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:189 { 
     name R4-12-47-1_node_140; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:190 { 
     name R4-12-47-1_node_141; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:191 { 
     name R4-12-47-1_node_142; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:192 { 
     name R4-12-47-1_node_143; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:193 { 
     name R4-12-47-1_node_144; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:194 { 
     name R4-12-47-1_node_145; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:195 { 
     name R4-12-47-1_node_146; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:196 { 
     name R4-12-47-1_node_147; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:197 { 
     name R4-12-47-1_node_148; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:198 { 
     name R4-12-47-1_node_149; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:199 { 
     name R4-12-47-1_node_150; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:200 { 
     name R4-12-47-1_node_151; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:201 { 
     name R4-12-47-1_node_152; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:202 { 
     name R4-12-47-1_node_153; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:203 { 
     name R4-12-47-1_node_154; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:204 { 
     name R4-12-47-1_node_155; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:205 { 
     name R4-12-47-1_node_156; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:206 { 
     name R4-12-47-1_node_157; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:207 { 
     name R4-12-47-1_node_158; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:208 { 
     name R4-12-47-1_node_159; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:209 { 
     name R4-12-47-1_node_160; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:210 { 
     name R4-12-47-1_node_161; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:211 { 
     name R4-12-47-1_node_162; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:212 { 
     name R4-12-47-1_node_163; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:213 { 
     name R4-12-47-1_node_164; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:214 { 
     name R4-12-47-1_node_165; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:215 { 
     name R4-12-47-1_node_166; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:216 { 
     name R4-12-47-1_node_167; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:217 { 
     name R4-12-47-1_node_168; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:218 { 
     name R4-12-47-1_node_169; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:219 { 
     name R4-12-47-1_node_170; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:220 { 
     name R4-12-47-1_node_171; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:221 { 
     name R4-12-47-1_node_172; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:222 { 
     name R4-12-47-1_node_173; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:223 { 
     name R4-12-47-1_node_174; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:224 { 
     name R4-12-47-1_node_175; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:225 { 
     name R4-12-47-1_node_176; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:226 { 
     name R4-12-47-1_node_177; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:227 { 
     name R4-12-47-1_node_178; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:228 { 
     name R4-12-47-1_node_179; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:229 { 
     name R4-12-47-1_node_180; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:230 { 
     name R4-12-47-1_node_181; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:231 { 
     name R4-12-47-1_node_182; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:232 { 
     name R4-12-47-1_node_183; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:233 { 
     name R4-12-47-1_node_184; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:234 { 
     name R4-12-47-1_node_185; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:235 { 
     name R4-12-47-1_node_186; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:236 { 
     name R4-12-47-1_node_187; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:237 { 
     name R4-12-47-1_node_188; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:238 { 
     name R4-12-47-1_node_189; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:239 { 
     name R4-12-47-1_node_190; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:240 { 
     name R4-12-47-1_node_191; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:241 { 
     name R4-12-47-1_node_192; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:242 { 
     name R4-12-47-1_node_193; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:243 { 
     name R4-12-47-1_node_194; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:244 { 
     name R4-12-47-1_node_195; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:245 { 
     name R4-12-47-1_node_196; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:246 { 
     name R4-12-47-1_node_197; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:247 { 
     name R4-12-47-1_node_198; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:248 { 
     name R4-12-47-1_node_199; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:249 { 
     name R4-12-47-1_node_200; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:250 { 
     name R4-12-47-1_node_201; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:251 { 
     name R4-12-47-1_node_202; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:252 { 
     name R4-12-47-1_node_203; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:253 { 
     name R4-12-47-1_node_204; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:254 { 
     name R4-12-47-1_node_205; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:255 { 
     name R4-12-47-1_node_206; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:256 { 
     name R4-12-47-1_node_207; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:257 { 
     name R4-12-47-1_node_208; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:258 { 
     name R4-12-47-1_node_209; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:259 { 
     name R4-12-47-1_node_210; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:260 { 
     name R4-12-47-1_node_211; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:261 { 
     name R4-12-47-1_node_212; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:262 { 
     name R4-12-47-1_node_213; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:263 { 
     name R4-12-47-1_node_214; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:264 { 
     name R4-12-47-1_node_215; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:265 { 
     name R4-12-47-1_node_216; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:266 { 
     name R4-12-47-1_node_217; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:267 { 
     name R4-12-47-1_node_218; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:268 { 
     name R4-12-47-1_node_219; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:269 { 
     name R4-12-47-1_node_220; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:270 { 
     name R4-12-47-1_node_221; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:271 { 
     name R4-12-47-1_node_222; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:272 { 
     name R4-12-47-1_node_223; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:273 { 
     name R4-12-47-1_node_224; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:274 { 
     name R4-12-47-1_node_225; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:275 { 
     name R4-12-47-1_node_226; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:276 { 
     name R4-12-47-1_node_227; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:277 { 
     name R4-12-47-1_node_228; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:278 { 
     name R4-12-47-1_node_229; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:279 { 
     name R4-12-47-1_node_230; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:280 { 
     name R4-12-47-1_node_231; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:281 { 
     name R4-12-47-1_node_232; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:282 { 
     name R4-12-47-1_node_233; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:283 { 
     name R4-12-47-1_node_234; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:284 { 
     name R4-12-47-1_node_235; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:285 { 
     name R4-12-47-1_node_236; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:286 { 
     name R4-12-47-1_node_237; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:287 { 
     name R4-12-47-1_node_238; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:288 { 
     name R4-12-47-1_node_239; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:289 { 
     name R4-12-47-1_node_240; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:290 { 
     name R4-12-47-1_node_241; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:291 { 
     name R4-12-47-1_node_242; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:292 { 
     name R4-12-47-1_node_243; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:293 { 
     name R4-12-47-1_node_244; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:294 { 
     name R4-12-47-1_node_245; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:295 { 
     name R4-12-47-1_node_246; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:296 { 
     name R4-12-47-1_node_247; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:297 { 
     name R4-12-47-1_node_248; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:298 { 
     name R4-12-47-1_node_249; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:299 { 
     name R4-12-47-1_node_250; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:300 { 
     name R4-12-47-1_node_251; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:301 { 
     name R4-12-47-1_node_252; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:302 { 
     name R4-12-47-1_node_253; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:303 { 
     name R4-12-47-1_node_254; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:304 { 
     name R4-12-47-1_node_255; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:305 { 
     name R4-12-47-1_node_256; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:306 { 
     name R4-12-47-1_node_257; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:307 { 
     name R4-12-47-1_node_258; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:308 { 
     name R4-12-47-1_node_259; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:309 { 
     name R4-12-47-1_node_260; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:310 { 
     name R4-12-47-1_node_261; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:311 { 
     name R4-12-47-1_node_262; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:312 { 
     name R4-12-47-1_node_263; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:313 { 
     name R4-12-47-1_node_264; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:314 { 
     name R4-12-47-1_node_265; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:315 { 
     name R4-12-47-1_node_266; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:316 { 
     name R4-12-47-1_node_267; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:317 { 
     name R4-12-47-1_node_268; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:318 { 
     name R4-12-47-1_node_269; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:319 { 
     name R4-12-47-1_node_270; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:320 { 
     name R4-12-47-1_node_271; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:321 { 
     name R4-12-47-1_node_272; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:322 { 
     name R4-12-47-1_node_273; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:323 { 
     name R4-12-47-1_node_274; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:324 { 
     name R4-12-47-1_node_275; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:325 { 
     name R4-12-47-1_node_276; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:326 { 
     name R4-12-47-1_node_277; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:327 { 
     name R4-12-47-1_node_278; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:328 { 
     name R4-12-47-1_node_279; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:329 { 
     name R4-12-47-1_node_280; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:330 { 
     name R4-12-47-1_node_281; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:331 { 
     name R4-12-47-1_node_282; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:332 { 
     name R4-12-47-1_node_283; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:333 { 
     name R4-12-47-1_node_284; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:334 { 
     name R4-12-47-1_node_285; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:335 { 
     name R4-12-47-1_node_286; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:336 { 
     name R4-12-47-1_node_287; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:337 { 
     name R4-12-47-1_node_288; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:338 { 
     name R4-12-47-1_node_289; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:339 { 
     name R4-12-47-1_node_290; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:340 { 
     name R4-12-47-1_node_291; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:341 { 
     name R4-12-47-1_node_292; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:342 { 
     name R4-12-47-1_node_293; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:343 { 
     name R4-12-47-1_node_294; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:344 { 
     name R4-12-47-1_node_295; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:345 { 
     name R4-12-47-1_node_296; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:346 { 
     name R4-12-47-1_node_297; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:347 { 
     name R4-12-47-1_node_298; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:348 { 
     name R4-12-47-1_node_299; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:349 { 
     name R4-12-47-1_node_300; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:350 { 
     name R4-12-47-1_node_301; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:351 { 
     name R4-12-47-1_node_302; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:352 { 
     name R4-12-47-1_node_303; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:353 { 
     name R4-12-47-1_node_304; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:354 { 
     name R4-12-47-1_node_305; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:355 { 
     name R4-12-47-1_node_306; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:356 { 
     name R4-12-47-1_node_307; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:357 { 
     name R4-12-47-1_node_308; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:358 { 
     name R4-12-47-1_node_309; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:359 { 
     name R4-12-47-1_node_310; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:360 { 
     name R4-12-47-1_node_311; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:361 { 
     name R4-12-47-1_node_312; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:362 { 
     name R4-12-47-1_node_313; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:363 { 
     name R4-12-47-1_node_314; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:364 { 
     name R4-12-47-1_node_315; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:365 { 
     name R4-12-47-1_node_316; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:366 { 
     name R4-12-47-1_node_317; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:367 { 
     name R4-12-47-1_node_318; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:368 { 
     name R4-12-47-1_node_319; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:369 { 
     name R4-12-47-1_node_320; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:370 { 
     name R4-12-47-1_node_321; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:371 { 
     name R4-12-47-1_node_322; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:372 { 
     name R4-12-47-1_node_323; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:373 { 
     name R4-12-47-1_node_324; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:374 { 
     name R4-12-47-1_node_325; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:375 { 
     name R4-12-47-1_node_326; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:376 { 
     name R4-12-47-1_node_327; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:377 { 
     name R4-12-47-1_node_328; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:378 { 
     name R4-12-47-1_node_329; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:379 { 
     name R4-12-47-1_node_330; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:380 { 
     name R4-12-47-1_node_331; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:381 { 
     name R4-12-47-1_node_332; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:382 { 
     name R4-12-47-1_node_333; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:383 { 
     name R4-12-47-1_node_334; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:384 { 
     name R4-12-47-1_node_335; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:385 { 
     name R4-12-47-1_node_336; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:386 { 
     name R4-12-47-1_node_337; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:387 { 
     name R4-12-47-1_node_338; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:388 { 
     name R4-12-47-1_node_339; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:389 { 
     name R4-12-47-1_node_340; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:390 { 
     name R4-12-47-1_node_341; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:391 { 
     name R4-12-47-1_node_342; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:392 { 
     name R4-12-47-1_node_343; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:393 { 
     name R4-12-47-1_node_344; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:394 { 
     name R4-12-47-1_node_345; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:395 { 
     name R4-12-47-1_node_346; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:396 { 
     name R4-12-47-1_node_347; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:397 { 
     name R4-12-47-1_node_348; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:398 { 
     name R4-12-47-1_node_349; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:399 { 
     name R4-12-47-1_node_350; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:400 { 
     name R4-12-47-1_node_351; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:401 { 
     name R4-12-47-1_node_352; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:402 { 
     name R4-12-47-1_node_353; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:403 { 
     name R4-12-47-1_node_354; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:404 { 
     name R4-12-47-1_node_355; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:405 { 
     name R4-12-47-1_node_356; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:406 { 
     name R4-12-47-1_node_357; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:407 { 
     name R4-12-47-1_node_358; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:408 { 
     name R4-12-47-1_node_359; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:409 { 
     name R4-12-47-1_node_360; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:410 { 
     name R4-12-47-1_node_361; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:411 { 
     name R4-12-47-1_node_362; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:412 { 
     name R4-12-47-1_node_363; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:413 { 
     name R4-12-47-1_node_364; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:414 { 
     name R4-12-47-1_node_365; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:415 { 
     name R4-12-47-1_node_366; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:416 { 
     name R4-12-47-1_node_367; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:417 { 
     name R4-12-47-1_node_368; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:418 { 
     name R4-12-47-1_node_369; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:419 { 
     name R4-12-47-1_node_370; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:420 { 
     name R4-12-47-1_node_371; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:421 { 
     name R4-12-47-1_node_372; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:422 { 
     name R4-12-47-1_node_373; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:423 { 
     name R4-12-47-1_node_374; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:424 { 
     name R4-12-47-1_node_375; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:425 { 
     name R4-12-47-1_node_376; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:426 { 
     name R4-12-47-1_node_377; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:427 { 
     name R4-12-47-1_node_378; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:428 { 
     name R4-12-47-1_node_379; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:429 { 
     name R4-12-47-1_node_380; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:430 { 
     name R4-12-47-1_node_381; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:431 { 
     name R4-12-47-1_node_382; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:432 { 
     name R4-12-47-1_node_383; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:433 { 
     name R4-12-47-1_node_384; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:434 { 
     name R4-12-47-1_node_385; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:435 { 
     name R4-12-47-1_node_386; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:436 { 
     name R4-12-47-1_node_387; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:437 { 
     name R4-12-47-1_node_388; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:438 { 
     name R4-12-47-1_node_389; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:439 { 
     name R4-12-47-1_node_390; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:440 { 
     name R4-12-47-1_node_391; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:441 { 
     name R4-12-47-1_node_392; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:442 { 
     name R4-12-47-1_node_393; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:443 { 
     name R4-12-47-1_node_394; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:444 { 
     name R4-12-47-1_node_395; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:445 { 
     name R4-12-47-1_node_396; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:446 { 
     name R4-12-47-1_node_397; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:447 { 
     name R4-12-47-1_node_398; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:448 { 
     name R4-12-47-1_node_399; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:449 { 
     name R4-12-47-1_node_400; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:450 { 
     name R4-12-47-1_node_401; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:451 { 
     name R4-12-47-1_node_402; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:452 { 
     name R4-12-47-1_node_403; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:453 { 
     name R4-12-47-1_node_404; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:454 { 
     name R4-12-47-1_node_405; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:455 { 
     name R4-12-47-1_node_406; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:456 { 
     name R4-12-47-1_node_407; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:457 { 
     name R4-12-47-1_node_408; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:458 { 
     name R4-12-47-1_node_409; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:459 { 
     name R4-12-47-1_node_410; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:460 { 
     name R4-12-47-1_node_411; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:461 { 
     name R4-12-47-1_node_412; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:462 { 
     name R4-12-47-1_node_413; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:463 { 
     name R4-12-47-1_node_414; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:464 { 
     name R4-12-47-1_node_415; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:465 { 
     name R4-12-47-1_node_416; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:466 { 
     name R4-12-47-1_node_417; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:467 { 
     name R4-12-47-1_node_418; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:468 { 
     name R4-12-47-1_node_419; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:469 { 
     name R4-12-47-1_node_420; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:470 { 
     name R4-12-47-1_node_421; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:471 { 
     name R4-12-47-1_node_422; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:472 { 
     name R4-12-47-1_node_423; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:473 { 
     name R4-12-47-1_node_424; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:474 { 
     name R4-12-47-1_node_425; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:475 { 
     name R4-12-47-1_node_426; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:476 { 
     name R4-12-47-1_node_427; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:477 { 
     name R4-12-47-1_node_428; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:478 { 
     name R4-12-47-1_node_429; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:479 { 
     name R4-12-47-1_node_430; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:480 { 
     name R4-12-47-1_node_431; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:481 { 
     name R4-12-47-1_node_432; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:482 { 
     name R4-12-47-1_node_433; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:483 { 
     name R4-12-47-1_node_434; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:484 { 
     name R4-12-47-1_node_435; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:485 { 
     name R4-12-47-1_node_436; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:486 { 
     name R4-12-47-1_node_437; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:487 { 
     name R4-12-47-1_node_438; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:488 { 
     name R4-12-47-1_node_439; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:489 { 
     name R4-12-47-1_node_440; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:490 { 
     name R4-12-47-1_node_441; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:491 { 
     name R4-12-47-1_node_442; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:492 { 
     name R4-12-47-1_node_443; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:493 { 
     name R4-12-47-1_node_444; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:494 { 
     name R4-12-47-1_node_445; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:495 { 
     name R4-12-47-1_node_446; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:496 { 
     name R4-12-47-1_node_447; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:497 { 
     name R4-12-47-1_node_448; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:498 { 
     name R4-12-47-1_node_449; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:499 { 
     name R4-12-47-1_node_450; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:500 { 
     name R4-12-47-1_node_451; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:501 { 
     name R4-12-47-1_node_452; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:502 { 
     name R4-12-47-1_node_453; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:503 { 
     name R4-12-47-1_node_454; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:504 { 
     name R4-12-47-1_node_455; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:505 { 
     name R4-12-47-1_node_456; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:506 { 
     name R4-12-47-1_node_457; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:507 { 
     name R4-12-47-1_node_458; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:508 { 
     name R4-12-47-1_node_459; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:509 { 
     name R4-12-47-1_node_460; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:510 { 
     name R4-12-47-1_node_461; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:511 { 
     name R4-12-47-1_node_462; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:512 { 
     name R4-12-47-1_node_463; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:513 { 
     name R4-12-47-1_node_464; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:514 { 
     name R4-12-47-1_node_465; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:515 { 
     name R4-12-47-1_node_466; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:516 { 
     name R4-12-47-1_node_467; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:517 { 
     name R4-12-47-1_node_468; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:518 { 
     name R4-12-47-1_node_469; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:519 { 
     name R4-12-47-1_node_470; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:520 { 
     name R4-12-47-1_node_471; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:521 { 
     name R4-12-47-1_node_472; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:522 { 
     name R4-12-47-1_node_473; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:523 { 
     name R4-12-47-1_node_474; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:524 { 
     name R4-12-47-1_node_475; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:525 { 
     name R4-12-47-1_node_476; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:526 { 
     name R4-12-47-1_node_477; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:527 { 
     name R4-12-47-1_node_478; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:528 { 
     name R4-12-47-1_node_479; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:529 { 
     name R4-12-47-1_node_480; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:530 { 
     name R4-12-47-1_node_481; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:531 { 
     name R4-12-47-1_node_482; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:532 { 
     name R4-12-47-1_node_483; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:533 { 
     name R4-12-47-1_node_484; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:534 { 
     name R4-12-47-1_node_485; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:535 { 
     name R4-12-47-1_node_486; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:536 { 
     name R4-12-47-1_node_487; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:537 { 
     name R4-12-47-1_node_488; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:538 { 
     name R4-12-47-1_node_489; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:539 { 
     name R4-12-47-1_node_490; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:540 { 
     name R4-12-47-1_node_491; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:541 { 
     name R4-12-47-1_node_492; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:542 { 
     name R4-12-47-1_node_493; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:543 { 
     name R4-12-47-1_node_494; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:544 { 
     name R4-12-47-1_node_495; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:545 { 
     name R4-12-47-1_node_496; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:546 { 
     name R4-12-47-1_node_497; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:547 { 
     name R4-12-47-1_node_498; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:548 { 
     name R4-12-47-1_node_499; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:549 { 
     name R4-12-47-1_node_500; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:550 { 
     name R4-12-47-1_node_501; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:551 { 
     name R4-12-47-1_node_502; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:552 { 
     name R4-12-47-1_node_503; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:553 { 
     name R4-12-47-1_node_504; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:554 { 
     name R4-12-47-1_node_505; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:555 { 
     name R4-12-47-1_node_506; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:556 { 
     name R4-12-47-1_node_507; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:557 { 
     name R4-12-47-1_node_508; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:558 { 
     name R4-12-47-1_node_509; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:559 { 
     name R4-12-47-1_node_510; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:560 { 
     name R4-12-47-1_node_511; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:561 { 
     name R4-12-47-1_node_512; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:562 { 
     name R4-12-47-1_node_513; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:563 { 
     name R4-12-47-1_node_514; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:564 { 
     name R4-12-47-1_node_515; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:565 { 
     name R4-12-47-1_node_516; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:566 { 
     name R4-12-47-1_node_517; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:567 { 
     name R4-12-47-1_node_518; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:568 { 
     name R4-12-47-1_node_519; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:569 { 
     name R4-12-47-1_node_520; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:570 { 
     name R4-12-47-1_node_521; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:571 { 
     name R4-12-47-1_node_522; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:572 { 
     name R4-12-47-1_node_523; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:573 { 
     name R4-12-47-1_node_524; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:574 { 
     name R4-12-47-1_node_525; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:575 { 
     name R4-12-47-1_node_526; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:576 { 
     name R4-12-47-1_node_527; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:577 { 
     name R4-12-47-1_node_528; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:578 { 
     name R4-12-47-1_node_529; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:579 { 
     name R4-12-47-1_node_530; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:580 { 
     name R4-12-47-1_node_531; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:581 { 
     name R4-12-47-1_node_532; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:582 { 
     name R4-12-47-1_node_533; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:583 { 
     name R4-12-47-1_node_534; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:584 { 
     name R4-12-47-1_node_535; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:585 { 
     name R4-12-47-1_node_536; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:586 { 
     name R4-12-47-1_node_537; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:587 { 
     name R4-12-47-1_node_538; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:588 { 
     name R4-12-47-1_node_539; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:589 { 
     name R4-12-47-1_node_540; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:590 { 
     name R4-12-47-1_node_541; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:591 { 
     name R4-12-47-1_node_542; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:592 { 
     name R4-12-47-1_node_543; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:593 { 
     name R4-12-47-1_node_544; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:594 { 
     name R4-12-47-1_node_545; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:595 { 
     name R4-12-47-1_node_546; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:596 { 
     name R4-12-47-1_node_547; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:597 { 
     name R4-12-47-1_node_548; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:598 { 
     name R4-12-47-1_node_549; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:599 { 
     name R4-12-47-1_node_550; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:600 { 
     name R4-12-47-1_node_551; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:601 { 
     name R4-12-47-1_node_552; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:602 { 
     name R4-12-47-1_node_553; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:603 { 
     name R4-12-47-1_node_554; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:604 { 
     name R4-12-47-1_node_555; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:605 { 
     name R4-12-47-1_node_556; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:606 { 
     name R4-12-47-1_node_557; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:607 { 
     name R4-12-47-1_node_558; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:608 { 
     name R4-12-47-1_node_559; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:609 { 
     name R4-12-47-1_node_560; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:610 { 
     name R4-12-47-1_node_561; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:611 { 
     name R4-12-47-1_node_562; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:612 { 
     name R4-12-47-1_node_563; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:613 { 
     name R4-12-47-1_node_564; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:614 { 
     name R4-12-47-1_node_565; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:615 { 
     name R4-12-47-1_node_566; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:616 { 
     name R4-12-47-1_node_567; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:617 { 
     name R4-12-47-1_node_568; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:618 { 
     name R4-12-47-1_node_569; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:619 { 
     name R4-12-47-1_node_570; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:620 { 
     name R4-12-47-1_node_571; 
     parent R4-12-47-1_meter_76; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:3888 { 
     name R4-12-47-1_node_572; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 7967.43; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
} 

object overhead_line:3312 { 
     name R4-12-47-1_ol_1; 
     phases BN; 
     from R4-12-47-1_node_219; 
     to R4-12-47-1_node_1; 
     length 19.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3313 { 
     name R4-12-47-1_ol_2; 
     phases ABCN; 
     from R4-12-47-1_node_180; 
     to R4-12-47-1_node_3; 
     length 8.000; 
     configuration line_configuration:23; 
} 

object overhead_line:3314 { 
     name R4-12-47-1_ol_3; 
     phases ABCN; 
     from R4-12-47-1_node_340; 
     to R4-12-47-1_node_4; 
     length 106.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3315 { 
     name R4-12-47-1_ol_4; 
     phases ABCN; 
     from R4-12-47-1_node_254; 
     to R4-12-47-1_node_5; 
     length 672.000; 
     configuration line_configuration:25; 
} 

object overhead_line:3316 { 
     name R4-12-47-1_ol_5; 
     phases CN; 
     from R4-12-47-1_node_5; 
     to R4-12-47-1_node_7; 
     length 12.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3317 { 
     name R4-12-47-1_ol_6; 
     phases ABCN; 
     from R4-12-47-1_node_5; 
     to R4-12-47-1_node_8; 
     length 299.000; 
     configuration line_configuration:25; 
} 

object overhead_line:3318 { 
     name R4-12-47-1_ol_7; 
     phases CN; 
     from R4-12-47-1_node_9; 
     to R4-12-47-1_node_10; 
     length 181.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3319 { 
     name R4-12-47-1_ol_8; 
     phases ABCN; 
     from R4-12-47-1_node_396; 
     to R4-12-47-1_node_11; 
     length 702.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3320 { 
     name R4-12-47-1_ol_9; 
     phases BN; 
     from R4-12-47-1_node_462; 
     to R4-12-47-1_node_12; 
     length 396.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3321 { 
     name R4-12-47-1_ol_10; 
     phases CN; 
     from R4-12-47-1_node_413; 
     to R4-12-47-1_node_13; 
     length 657.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3322 { 
     name R4-12-47-1_ol_11; 
     phases ABCN; 
     from R4-12-47-1_node_272; 
     to R4-12-47-1_node_14; 
     length 115.000; 
     configuration line_configuration:26; 
} 

object overhead_line:3323 { 
     name R4-12-47-1_ol_12; 
     phases CN; 
     from R4-12-47-1_node_251; 
     to R4-12-47-1_node_15; 
     length 11.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3324 { 
     name R4-12-47-1_ol_13; 
     phases BN; 
     from R4-12-47-1_node_252; 
     to R4-12-47-1_node_16; 
     length 9.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3325 { 
     name R4-12-47-1_ol_14; 
     phases ABCN; 
     from R4-12-47-1_node_551; 
     to R4-12-47-1_node_17; 
     length 525.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3326 { 
     name R4-12-47-1_ol_15; 
     phases CN; 
     from R4-12-47-1_node_17; 
     to R4-12-47-1_node_18; 
     length 113.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3327 { 
     name R4-12-47-1_ol_16; 
     phases ABCN; 
     from R4-12-47-1_node_22; 
     to R4-12-47-1_node_19; 
     length 154.000; 
     configuration line_configuration:23; 
} 

object overhead_line:3328 { 
     name R4-12-47-1_ol_17; 
     phases BN; 
     from R4-12-47-1_node_19; 
     to R4-12-47-1_node_20; 
     length 15.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3329 { 
     name R4-12-47-1_ol_18; 
     phases ABCN; 
     from R4-12-47-1_node_194; 
     to R4-12-47-1_node_21; 
     length 401.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3330 { 
     name R4-12-47-1_ol_19; 
     phases ABCN; 
     from R4-12-47-1_node_21; 
     to R4-12-47-1_node_22; 
     length 295.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3331 { 
     name R4-12-47-1_ol_20; 
     phases ABCN; 
     from R4-12-47-1_node_21; 
     to R4-12-47-1_node_23; 
     length 100.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3332 { 
     name R4-12-47-1_ol_21; 
     phases AN; 
     from R4-12-47-1_node_25; 
     to R4-12-47-1_node_24; 
     length 376.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3333 { 
     name R4-12-47-1_ol_22; 
     phases AN; 
     from R4-12-47-1_node_568; 
     to R4-12-47-1_node_25; 
     length 234.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3334 { 
     name R4-12-47-1_ol_23; 
     phases ACN; 
     from R4-12-47-1_node_437; 
     to R4-12-47-1_node_26; 
     length 140.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3335 { 
     name R4-12-47-1_ol_24; 
     phases ACN; 
     from R4-12-47-1_node_307; 
     to R4-12-47-1_node_27; 
     length 214.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3336 { 
     name R4-12-47-1_ol_25; 
     phases CN; 
     from R4-12-47-1_node_29; 
     to R4-12-47-1_node_28; 
     length 246.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3337 { 
     name R4-12-47-1_ol_26; 
     phases CN; 
     from R4-12-47-1_node_109; 
     to R4-12-47-1_node_30; 
     length 399.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3338 { 
     name R4-12-47-1_ol_27; 
     phases CN; 
     from R4-12-47-1_node_2; 
     to R4-12-47-1_node_31; 
     length 572.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3339 { 
     name R4-12-47-1_ol_28; 
     phases ABCN; 
     from R4-12-47-1_node_372; 
     to R4-12-47-1_node_32; 
     length 221.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3340 { 
     name R4-12-47-1_ol_29; 
     phases ABN; 
     from R4-12-47-1_node_32; 
     to R4-12-47-1_node_33; 
     length 225.000; 
     configuration line_configuration:31; 
} 

object overhead_line:3341 { 
     name R4-12-47-1_ol_30; 
     phases ABCN; 
     from R4-12-47-1_node_32; 
     to R4-12-47-1_node_34; 
     length 105.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3342 { 
     name R4-12-47-1_ol_31; 
     phases AN; 
     from R4-12-47-1_node_34; 
     to R4-12-47-1_node_35; 
     length 95.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3343 { 
     name R4-12-47-1_ol_32; 
     phases ABCN; 
     from R4-12-47-1_node_34; 
     to R4-12-47-1_node_36; 
     length 390.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3344 { 
     name R4-12-47-1_ol_33; 
     phases ABCN; 
     from R4-12-47-1_node_50; 
     to R4-12-47-1_node_37; 
     length 157.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3345 { 
     name R4-12-47-1_ol_34; 
     phases ABCN; 
     from R4-12-47-1_node_37; 
     to R4-12-47-1_node_38; 
     length 85.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3346 { 
     name R4-12-47-1_ol_35; 
     phases ABCN; 
     from R4-12-47-1_node_38; 
     to R4-12-47-1_node_40; 
     length 12.000; 
     configuration line_configuration:32; 
} 

object overhead_line:3347 { 
     name R4-12-47-1_ol_36; 
     phases AN; 
     from R4-12-47-1_node_35; 
     to R4-12-47-1_node_41; 
     length 12.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3348 { 
     name R4-12-47-1_ol_37; 
     phases BN; 
     from R4-12-47-1_node_341; 
     to R4-12-47-1_node_42; 
     length 265.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3349 { 
     name R4-12-47-1_ol_38; 
     phases BN; 
     from R4-12-47-1_node_42; 
     to R4-12-47-1_node_43; 
     length 12.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3350 { 
     name R4-12-47-1_ol_39; 
     phases BN; 
     from R4-12-47-1_node_42; 
     to R4-12-47-1_node_44; 
     length 125.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3351 { 
     name R4-12-47-1_ol_40; 
     phases ABCN; 
     from R4-12-47-1_node_394; 
     to R4-12-47-1_node_45; 
     length 1666.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3352 { 
     name R4-12-47-1_ol_41; 
     phases ACN; 
     from R4-12-47-1_node_436; 
     to R4-12-47-1_node_47; 
     length 90.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3354 { 
     name R4-12-47-1_ol_42; 
     phases AN; 
     from R4-12-47-1_node_36; 
     to R4-12-47-1_node_49; 
     length 83.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3355 { 
     name R4-12-47-1_ol_43; 
     phases ABCN; 
     from R4-12-47-1_node_36; 
     to R4-12-47-1_node_50; 
     length 324.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3356 { 
     name R4-12-47-1_ol_44; 
     phases ACN; 
     from R4-12-47-1_node_50; 
     to R4-12-47-1_node_51; 
     length 75.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3357 { 
     name R4-12-47-1_ol_45; 
     phases BCN; 
     from R4-12-47-1_node_37; 
     to R4-12-47-1_node_52; 
     length 95.000; 
     configuration line_configuration:35; 
} 

object overhead_line:3359 { 
     name R4-12-47-1_ol_46; 
     phases AN; 
     from R4-12-47-1_node_51; 
     to R4-12-47-1_node_55; 
     length 12.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3360 { 
     name R4-12-47-1_ol_47; 
     phases CN; 
     from R4-12-47-1_node_51; 
     to R4-12-47-1_node_56; 
     length 12.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3364 { 
     name R4-12-47-1_ol_48; 
     phases CN; 
     from R4-12-47-1_node_52; 
     to R4-12-47-1_node_61; 
     length 12.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3365 { 
     name R4-12-47-1_ol_49; 
     phases BN; 
     from R4-12-47-1_node_52; 
     to R4-12-47-1_node_62; 
     length 12.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3370 { 
     name R4-12-47-1_ol_50; 
     phases AN; 
     from R4-12-47-1_node_375; 
     to R4-12-47-1_node_69; 
     length 15.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3371 { 
     name R4-12-47-1_ol_51; 
     phases CN; 
     from R4-12-47-1_node_73; 
     to R4-12-47-1_node_70; 
     length 259.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3372 { 
     name R4-12-47-1_ol_52; 
     phases CN; 
     from R4-12-47-1_node_225; 
     to R4-12-47-1_node_71; 
     length 15.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3373 { 
     name R4-12-47-1_ol_53; 
     phases CN; 
     from R4-12-47-1_node_72; 
     to R4-12-47-1_node_73; 
     length 236.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3376 { 
     name R4-12-47-1_ol_54; 
     phases ABCN; 
     from R4-12-47-1_node_375; 
     to R4-12-47-1_node_76; 
     length 33.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3377 { 
     name R4-12-47-1_ol_55; 
     phases BN; 
     from R4-12-47-1_node_76; 
     to R4-12-47-1_node_78; 
     length 12.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3384 { 
     name R4-12-47-1_ol_56; 
     phases ACN; 
     from R4-12-47-1_node_85; 
     to R4-12-47-1_node_86; 
     length 282.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3385 { 
     name R4-12-47-1_ol_57; 
     phases BN; 
     from R4-12-47-1_node_344; 
     to R4-12-47-1_node_87; 
     length 183.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3386 { 
     name R4-12-47-1_ol_58; 
     phases BN; 
     from R4-12-47-1_node_87; 
     to R4-12-47-1_node_89; 
     length 168.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3387 { 
     name R4-12-47-1_ol_59; 
     phases BN; 
     from R4-12-47-1_node_106; 
     to R4-12-47-1_node_90; 
     length 387.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3388 { 
     name R4-12-47-1_ol_60; 
     phases BN; 
     from R4-12-47-1_node_90; 
     to R4-12-47-1_node_91; 
     length 290.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3389 { 
     name R4-12-47-1_ol_61; 
     phases BN; 
     from R4-12-47-1_node_92; 
     to R4-12-47-1_node_93; 
     length 225.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3390 { 
     name R4-12-47-1_ol_62; 
     phases BN; 
     from R4-12-47-1_node_92; 
     to R4-12-47-1_node_94; 
     length 140.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3391 { 
     name R4-12-47-1_ol_63; 
     phases BN; 
     from R4-12-47-1_node_92; 
     to R4-12-47-1_node_95; 
     length 474.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3392 { 
     name R4-12-47-1_ol_64; 
     phases BN; 
     from R4-12-47-1_node_95; 
     to R4-12-47-1_node_96; 
     length 430.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3393 { 
     name R4-12-47-1_ol_65; 
     phases BN; 
     from R4-12-47-1_node_95; 
     to R4-12-47-1_node_97; 
     length 255.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3394 { 
     name R4-12-47-1_ol_66; 
     phases BN; 
     from R4-12-47-1_node_97; 
     to R4-12-47-1_node_98; 
     length 252.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3395 { 
     name R4-12-47-1_ol_67; 
     phases BN; 
     from R4-12-47-1_node_97; 
     to R4-12-47-1_node_99; 
     length 215.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3396 { 
     name R4-12-47-1_ol_68; 
     phases BN; 
     from R4-12-47-1_node_99; 
     to R4-12-47-1_node_100; 
     length 126.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3397 { 
     name R4-12-47-1_ol_69; 
     phases BN; 
     from R4-12-47-1_node_102; 
     to R4-12-47-1_node_101; 
     length 689.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3398 { 
     name R4-12-47-1_ol_70; 
     phases BN; 
     from R4-12-47-1_node_103; 
     to R4-12-47-1_node_102; 
     length 486.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3399 { 
     name R4-12-47-1_ol_71; 
     phases BN; 
     from R4-12-47-1_node_99; 
     to R4-12-47-1_node_103; 
     length 208.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3400 { 
     name R4-12-47-1_ol_72; 
     phases BN; 
     from R4-12-47-1_node_99; 
     to R4-12-47-1_node_104; 
     length 473.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3401 { 
     name R4-12-47-1_ol_73; 
     phases BN; 
     from R4-12-47-1_node_90; 
     to R4-12-47-1_node_105; 
     length 12.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3402 { 
     name R4-12-47-1_ol_74; 
     phases BN; 
     from R4-12-47-1_node_140; 
     to R4-12-47-1_node_106; 
     length 549.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3403 { 
     name R4-12-47-1_ol_75; 
     phases BN; 
     from R4-12-47-1_node_106; 
     to R4-12-47-1_node_107; 
     length 374.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3404 { 
     name R4-12-47-1_ol_76; 
     phases BN; 
     from R4-12-47-1_node_107; 
     to R4-12-47-1_node_108; 
     length 303.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3405 { 
     name R4-12-47-1_ol_77; 
     phases CN; 
     from R4-12-47-1_node_31; 
     to R4-12-47-1_node_109; 
     length 132.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3406 { 
     name R4-12-47-1_ol_78; 
     phases CN; 
     from R4-12-47-1_node_265; 
     to R4-12-47-1_node_110; 
     length 215.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3407 { 
     name R4-12-47-1_ol_79; 
     phases CN; 
     from R4-12-47-1_node_226; 
     to R4-12-47-1_node_111; 
     length 12.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3408 { 
     name R4-12-47-1_ol_80; 
     phases BN; 
     from R4-12-47-1_node_343; 
     to R4-12-47-1_node_113; 
     length 1184.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3409 { 
     name R4-12-47-1_ol_81; 
     phases BN; 
     from R4-12-47-1_node_169; 
     to R4-12-47-1_node_114; 
     length 232.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3410 { 
     name R4-12-47-1_ol_82; 
     phases BN; 
     from R4-12-47-1_node_113; 
     to R4-12-47-1_node_115; 
     length 10.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3413 { 
     name R4-12-47-1_ol_83; 
     phases BN; 
     from R4-12-47-1_node_113; 
     to R4-12-47-1_node_119; 
     length 88.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3414 { 
     name R4-12-47-1_ol_84; 
     phases ABCN; 
     from R4-12-47-1_node_11; 
     to R4-12-47-1_node_121; 
     length 52.000; 
     configuration line_configuration:32; 
} 

object overhead_line:3415 { 
     name R4-12-47-1_ol_85; 
     phases ACN; 
     from R4-12-47-1_node_122; 
     to R4-12-47-1_node_123; 
     length 300.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3416 { 
     name R4-12-47-1_ol_86; 
     phases CN; 
     from R4-12-47-1_node_311; 
     to R4-12-47-1_node_124; 
     length 100.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3417 { 
     name R4-12-47-1_ol_87; 
     phases BN; 
     from R4-12-47-1_node_113; 
     to R4-12-47-1_node_125; 
     length 363.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3418 { 
     name R4-12-47-1_ol_88; 
     phases BN; 
     from R4-12-47-1_node_125; 
     to R4-12-47-1_node_126; 
     length 220.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3419 { 
     name R4-12-47-1_ol_89; 
     phases AN; 
     from R4-12-47-1_node_35; 
     to R4-12-47-1_node_127; 
     length 10.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3425 { 
     name R4-12-47-1_ol_90; 
     phases AN; 
     from R4-12-47-1_node_412; 
     to R4-12-47-1_node_136; 
     length 1067.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3426 { 
     name R4-12-47-1_ol_91; 
     phases AN; 
     from R4-12-47-1_node_136; 
     to R4-12-47-1_node_137; 
     length 80.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3427 { 
     name R4-12-47-1_ol_92; 
     phases BN; 
     from R4-12-47-1_node_114; 
     to R4-12-47-1_node_138; 
     length 306.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3428 { 
     name R4-12-47-1_ol_93; 
     phases ABCN; 
     from R4-12-47-1_node_227; 
     to R4-12-47-1_node_139; 
     length 474.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3429 { 
     name R4-12-47-1_ol_94; 
     phases BN; 
     from R4-12-47-1_node_471; 
     to R4-12-47-1_node_141; 
     length 159.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3430 { 
     name R4-12-47-1_ol_95; 
     phases ABCN; 
     from R4-12-47-1_node_146; 
     to R4-12-47-1_node_142; 
     length 79.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3431 { 
     name R4-12-47-1_ol_96; 
     phases AN; 
     from R4-12-47-1_node_142; 
     to R4-12-47-1_node_144; 
     length 12.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3432 { 
     name R4-12-47-1_ol_97; 
     phases ABCN; 
     from R4-12-47-1_node_373; 
     to R4-12-47-1_node_145; 
     length 182.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3433 { 
     name R4-12-47-1_ol_98; 
     phases ABCN; 
     from R4-12-47-1_node_145; 
     to R4-12-47-1_node_146; 
     length 327.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3435 { 
     name R4-12-47-1_ol_99; 
     phases BN; 
     from R4-12-47-1_node_145; 
     to R4-12-47-1_node_149; 
     length 10.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3436 { 
     name R4-12-47-1_ol_100; 
     phases CN; 
     from R4-12-47-1_node_146; 
     to R4-12-47-1_node_150; 
     length 10.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3437 { 
     name R4-12-47-1_ol_101; 
     phases CN; 
     from R4-12-47-1_node_142; 
     to R4-12-47-1_node_151; 
     length 10.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3440 { 
     name R4-12-47-1_ol_102; 
     phases CN; 
     from R4-12-47-1_node_297; 
     to R4-12-47-1_node_156; 
     length 53.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3441 { 
     name R4-12-47-1_ol_103; 
     phases CN; 
     from R4-12-47-1_node_156; 
     to R4-12-47-1_node_157; 
     length 157.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3442 { 
     name R4-12-47-1_ol_104; 
     phases CN; 
     from R4-12-47-1_node_302; 
     to R4-12-47-1_node_158; 
     length 235.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3443 { 
     name R4-12-47-1_ol_105; 
     phases ABCN; 
     from R4-12-47-1_node_571; 
     to R4-12-47-1_node_159; 
     length 68.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3444 { 
     name R4-12-47-1_ol_106; 
     phases ABCN; 
     from R4-12-47-1_node_159; 
     to R4-12-47-1_node_162; 
     length 32.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3445 { 
     name R4-12-47-1_ol_107; 
     phases BN; 
     from R4-12-47-1_node_107; 
     to R4-12-47-1_node_163; 
     length 452.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3446 { 
     name R4-12-47-1_ol_108; 
     phases BN; 
     from R4-12-47-1_node_138; 
     to R4-12-47-1_node_164; 
     length 356.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3448 { 
     name R4-12-47-1_ol_109; 
     phases AN; 
     from R4-12-47-1_node_211; 
     to R4-12-47-1_node_168; 
     length 81.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3449 { 
     name R4-12-47-1_ol_110; 
     phases BN; 
     from R4-12-47-1_node_125; 
     to R4-12-47-1_node_169; 
     length 288.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3450 { 
     name R4-12-47-1_ol_111; 
     phases AN; 
     from R4-12-47-1_node_172; 
     to R4-12-47-1_node_170; 
     length 629.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3451 { 
     name R4-12-47-1_ol_112; 
     phases AN; 
     from R4-12-47-1_node_241; 
     to R4-12-47-1_node_171; 
     length 10.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3452 { 
     name R4-12-47-1_ol_113; 
     phases AN; 
     from R4-12-47-1_node_172; 
     to R4-12-47-1_node_174; 
     length 16.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3453 { 
     name R4-12-47-1_ol_114; 
     phases BN; 
     from R4-12-47-1_node_104; 
     to R4-12-47-1_node_175; 
     length 247.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3454 { 
     name R4-12-47-1_ol_115; 
     phases AN; 
     from R4-12-47-1_node_170; 
     to R4-12-47-1_node_176; 
     length 6.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3456 { 
     name R4-12-47-1_ol_116; 
     phases ABCN; 
     from R4-12-47-1_node_259; 
     to R4-12-47-1_node_179; 
     length 208.000; 
     configuration line_configuration:23; 
} 

object overhead_line:3457 { 
     name R4-12-47-1_ol_117; 
     phases ABCN; 
     from R4-12-47-1_node_281; 
     to R4-12-47-1_node_180; 
     length 167.000; 
     configuration line_configuration:23; 
} 

object overhead_line:3458 { 
     name R4-12-47-1_ol_118; 
     phases ABCN; 
     from R4-12-47-1_node_429; 
     to R4-12-47-1_node_181; 
     length 172.000; 
     configuration line_configuration:23; 
} 

object overhead_line:3459 { 
     name R4-12-47-1_ol_119; 
     phases ABCN; 
     from R4-12-47-1_node_387; 
     to R4-12-47-1_node_182; 
     length 603.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3460 { 
     name R4-12-47-1_ol_120; 
     phases ABCN; 
     from R4-12-47-1_node_493; 
     to R4-12-47-1_node_184; 
     length 99.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3461 { 
     name R4-12-47-1_ol_121; 
     phases ABN; 
     from R4-12-47-1_node_187; 
     to R4-12-47-1_node_185; 
     length 320.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3462 { 
     name R4-12-47-1_ol_122; 
     phases AN; 
     from R4-12-47-1_node_388; 
     to R4-12-47-1_node_186; 
     length 105.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3463 { 
     name R4-12-47-1_ol_123; 
     phases ABN; 
     from R4-12-47-1_node_390; 
     to R4-12-47-1_node_188; 
     length 439.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3464 { 
     name R4-12-47-1_ol_124; 
     phases ABN; 
     from R4-12-47-1_node_389; 
     to R4-12-47-1_node_189; 
     length 534.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3465 { 
     name R4-12-47-1_ol_125; 
     phases ABCN; 
     from R4-12-47-1_node_281; 
     to R4-12-47-1_node_190; 
     length 169.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3466 { 
     name R4-12-47-1_ol_126; 
     phases ABCN; 
     from R4-12-47-1_node_193; 
     to R4-12-47-1_node_191; 
     length 2932.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3467 { 
     name R4-12-47-1_ol_127; 
     phases ABN; 
     from R4-12-47-1_node_191; 
     to R4-12-47-1_node_192; 
     length 1332.000; 
     configuration line_configuration:31; 
} 

object overhead_line:3468 { 
     name R4-12-47-1_ol_128; 
     phases ABCN; 
     from R4-12-47-1_node_395; 
     to R4-12-47-1_node_193; 
     length 3120.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3469 { 
     name R4-12-47-1_ol_129; 
     phases ABCN; 
     from R4-12-47-1_node_196; 
     to R4-12-47-1_node_194; 
     length 275.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3470 { 
     name R4-12-47-1_ol_130; 
     phases BN; 
     from R4-12-47-1_node_399; 
     to R4-12-47-1_node_195; 
     length 2476.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3471 { 
     name R4-12-47-1_ol_131; 
     phases ABCN; 
     from R4-12-47-1_node_203; 
     to R4-12-47-1_node_196; 
     length 798.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3472 { 
     name R4-12-47-1_ol_132; 
     phases BCN; 
     from R4-12-47-1_node_199; 
     to R4-12-47-1_node_197; 
     length 3829.000; 
     configuration line_configuration:43; 
} 

object overhead_line:3473 { 
     name R4-12-47-1_ol_133; 
     phases BCN; 
     from R4-12-47-1_node_197; 
     to R4-12-47-1_node_198; 
     length 515.000; 
     configuration line_configuration:43; 
} 

object overhead_line:3474 { 
     name R4-12-47-1_ol_134; 
     phases BCN; 
     from R4-12-47-1_node_400; 
     to R4-12-47-1_node_199; 
     length 1949.000; 
     configuration line_configuration:43; 
} 

object overhead_line:3475 { 
     name R4-12-47-1_ol_135; 
     phases BCN; 
     from R4-12-47-1_node_199; 
     to R4-12-47-1_node_200; 
     length 311.000; 
     configuration line_configuration:35; 
} 

object overhead_line:3476 { 
     name R4-12-47-1_ol_136; 
     phases BN; 
     from R4-12-47-1_node_201; 
     to R4-12-47-1_node_202; 
     length 1274.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3477 { 
     name R4-12-47-1_ol_137; 
     phases ABCN; 
     from R4-12-47-1_node_404; 
     to R4-12-47-1_node_203; 
     length 875.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3478 { 
     name R4-12-47-1_ol_138; 
     phases CN; 
     from R4-12-47-1_node_401; 
     to R4-12-47-1_node_204; 
     length 761.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3479 { 
     name R4-12-47-1_ol_139; 
     phases ABCN; 
     from R4-12-47-1_node_209; 
     to R4-12-47-1_node_205; 
     length 311.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3480 { 
     name R4-12-47-1_ol_140; 
     phases BN; 
     from R4-12-47-1_node_405; 
     to R4-12-47-1_node_207; 
     length 125.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3481 { 
     name R4-12-47-1_ol_141; 
     phases BN; 
     from R4-12-47-1_node_206; 
     to R4-12-47-1_node_208; 
     length 189.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3482 { 
     name R4-12-47-1_ol_142; 
     phases ABCN; 
     from R4-12-47-1_node_211; 
     to R4-12-47-1_node_209; 
     length 1228.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3483 { 
     name R4-12-47-1_ol_143; 
     phases CN; 
     from R4-12-47-1_node_28; 
     to R4-12-47-1_node_210; 
     length 670.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3484 { 
     name R4-12-47-1_ol_144; 
     phases ABCN; 
     from R4-12-47-1_node_407; 
     to R4-12-47-1_node_211; 
     length 855.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3485 { 
     name R4-12-47-1_ol_145; 
     phases CN; 
     from R4-12-47-1_node_406; 
     to R4-12-47-1_node_212; 
     length 1225.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3486 { 
     name R4-12-47-1_ol_146; 
     phases CN; 
     from R4-12-47-1_node_212; 
     to R4-12-47-1_node_213; 
     length 1101.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3487 { 
     name R4-12-47-1_ol_147; 
     phases CN; 
     from R4-12-47-1_node_212; 
     to R4-12-47-1_node_214; 
     length 141.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3488 { 
     name R4-12-47-1_ol_148; 
     phases ABCN; 
     from R4-12-47-1_node_217; 
     to R4-12-47-1_node_215; 
     length 626.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3489 { 
     name R4-12-47-1_ol_149; 
     phases ABCN; 
     from R4-12-47-1_node_501; 
     to R4-12-47-1_node_217; 
     length 156.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3490 { 
     name R4-12-47-1_ol_150; 
     phases BCN; 
     from R4-12-47-1_node_217; 
     to R4-12-47-1_node_218; 
     length 448.000; 
     configuration line_configuration:35; 
} 

object overhead_line:3491 { 
     name R4-12-47-1_ol_151; 
     phases ABCN; 
     from R4-12-47-1_node_222; 
     to R4-12-47-1_node_219; 
     length 678.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3492 { 
     name R4-12-47-1_ol_152; 
     phases BN; 
     from R4-12-47-1_node_409; 
     to R4-12-47-1_node_221; 
     length 452.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3493 { 
     name R4-12-47-1_ol_153; 
     phases ABCN; 
     from R4-12-47-1_node_225; 
     to R4-12-47-1_node_222; 
     length 1780.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3494 { 
     name R4-12-47-1_ol_154; 
     phases ACN; 
     from R4-12-47-1_node_223; 
     to R4-12-47-1_node_224; 
     length 474.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3495 { 
     name R4-12-47-1_ol_155; 
     phases ABCN; 
     from R4-12-47-1_node_226; 
     to R4-12-47-1_node_225; 
     length 893.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3496 { 
     name R4-12-47-1_ol_156; 
     phases ABCN; 
     from R4-12-47-1_node_139; 
     to R4-12-47-1_node_226; 
     length 801.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3497 { 
     name R4-12-47-1_ol_157; 
     phases ABCN; 
     from R4-12-47-1_node_228; 
     to R4-12-47-1_node_227; 
     length 107.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3498 { 
     name R4-12-47-1_ol_158; 
     phases ABCN; 
     from R4-12-47-1_node_229; 
     to R4-12-47-1_node_228; 
     length 288.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3499 { 
     name R4-12-47-1_ol_159; 
     phases ABCN; 
     from R4-12-47-1_node_410; 
     to R4-12-47-1_node_229; 
     length 904.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3500 { 
     name R4-12-47-1_ol_160; 
     phases ABCN; 
     from R4-12-47-1_node_231; 
     to R4-12-47-1_node_230; 
     length 1017.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3501 { 
     name R4-12-47-1_ol_161; 
     phases ABCN; 
     from R4-12-47-1_node_233; 
     to R4-12-47-1_node_231; 
     length 223.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3502 { 
     name R4-12-47-1_ol_162; 
     phases BN; 
     from R4-12-47-1_node_411; 
     to R4-12-47-1_node_232; 
     length 350.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3503 { 
     name R4-12-47-1_ol_163; 
     phases ABCN; 
     from R4-12-47-1_node_235; 
     to R4-12-47-1_node_233; 
     length 600.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3504 { 
     name R4-12-47-1_ol_164; 
     phases CN; 
     from R4-12-47-1_node_233; 
     to R4-12-47-1_node_234; 
     length 387.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3505 { 
     name R4-12-47-1_ol_165; 
     phases ABCN; 
     from R4-12-47-1_node_546; 
     to R4-12-47-1_node_235; 
     length 582.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3506 { 
     name R4-12-47-1_ol_166; 
     phases CN; 
     from R4-12-47-1_node_235; 
     to R4-12-47-1_node_236; 
     length 110.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3507 { 
     name R4-12-47-1_ol_167; 
     phases CN; 
     from R4-12-47-1_node_236; 
     to R4-12-47-1_node_237; 
     length 332.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3508 { 
     name R4-12-47-1_ol_168; 
     phases CN; 
     from R4-12-47-1_node_236; 
     to R4-12-47-1_node_238; 
     length 436.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3509 { 
     name R4-12-47-1_ol_169; 
     phases ABCN; 
     from R4-12-47-1_node_241; 
     to R4-12-47-1_node_239; 
     length 167.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3510 { 
     name R4-12-47-1_ol_170; 
     phases ABCN; 
     from R4-12-47-1_node_242; 
     to R4-12-47-1_node_241; 
     length 1623.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3511 { 
     name R4-12-47-1_ol_171; 
     phases ABCN; 
     from R4-12-47-1_node_251; 
     to R4-12-47-1_node_242; 
     length 438.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3512 { 
     name R4-12-47-1_ol_172; 
     phases AN; 
     from R4-12-47-1_node_245; 
     to R4-12-47-1_node_243; 
     length 323.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3513 { 
     name R4-12-47-1_ol_173; 
     phases AN; 
     from R4-12-47-1_node_243; 
     to R4-12-47-1_node_244; 
     length 248.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3514 { 
     name R4-12-47-1_ol_174; 
     phases AN; 
     from R4-12-47-1_node_136; 
     to R4-12-47-1_node_245; 
     length 626.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3515 { 
     name R4-12-47-1_ol_175; 
     phases AN; 
     from R4-12-47-1_node_245; 
     to R4-12-47-1_node_246; 
     length 223.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3516 { 
     name R4-12-47-1_ol_176; 
     phases AN; 
     from R4-12-47-1_node_246; 
     to R4-12-47-1_node_247; 
     length 225.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3517 { 
     name R4-12-47-1_ol_177; 
     phases AN; 
     from R4-12-47-1_node_170; 
     to R4-12-47-1_node_248; 
     length 444.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3518 { 
     name R4-12-47-1_ol_178; 
     phases AN; 
     from R4-12-47-1_node_248; 
     to R4-12-47-1_node_249; 
     length 152.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3519 { 
     name R4-12-47-1_ol_179; 
     phases ABCN; 
     from R4-12-47-1_node_252; 
     to R4-12-47-1_node_251; 
     length 204.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3520 { 
     name R4-12-47-1_ol_180; 
     phases ABCN; 
     from R4-12-47-1_node_414; 
     to R4-12-47-1_node_252; 
     length 389.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3521 { 
     name R4-12-47-1_ol_181; 
     phases ABCN; 
     from R4-12-47-1_node_256; 
     to R4-12-47-1_node_254; 
     length 181.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3522 { 
     name R4-12-47-1_ol_182; 
     phases ABCN; 
     from R4-12-47-1_node_258; 
     to R4-12-47-1_node_256; 
     length 319.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3523 { 
     name R4-12-47-1_ol_183; 
     phases ABCN; 
     from R4-12-47-1_node_259; 
     to R4-12-47-1_node_258; 
     length 161.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3524 { 
     name R4-12-47-1_ol_184; 
     phases ABCN; 
     from R4-12-47-1_node_415; 
     to R4-12-47-1_node_259; 
     length 405.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3525 { 
     name R4-12-47-1_ol_185; 
     phases CN; 
     from R4-12-47-1_node_419; 
     to R4-12-47-1_node_260; 
     length 279.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3526 { 
     name R4-12-47-1_ol_186; 
     phases CN; 
     from R4-12-47-1_node_260; 
     to R4-12-47-1_node_261; 
     length 244.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3527 { 
     name R4-12-47-1_ol_187; 
     phases CN; 
     from R4-12-47-1_node_260; 
     to R4-12-47-1_node_262; 
     length 589.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3528 { 
     name R4-12-47-1_ol_188; 
     phases CN; 
     from R4-12-47-1_node_262; 
     to R4-12-47-1_node_263; 
     length 97.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3529 { 
     name R4-12-47-1_ol_189; 
     phases CN; 
     from R4-12-47-1_node_262; 
     to R4-12-47-1_node_264; 
     length 224.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3530 { 
     name R4-12-47-1_ol_190; 
     phases CN; 
     from R4-12-47-1_node_420; 
     to R4-12-47-1_node_265; 
     length 787.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3531 { 
     name R4-12-47-1_ol_191; 
     phases CN; 
     from R4-12-47-1_node_265; 
     to R4-12-47-1_node_266; 
     length 72.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3532 { 
     name R4-12-47-1_ol_192; 
     phases CN; 
     from R4-12-47-1_node_265; 
     to R4-12-47-1_node_267; 
     length 190.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3533 { 
     name R4-12-47-1_ol_193; 
     phases CN; 
     from R4-12-47-1_node_268; 
     to R4-12-47-1_node_269; 
     length 108.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3534 { 
     name R4-12-47-1_ol_194; 
     phases ACN; 
     from R4-12-47-1_node_190; 
     to R4-12-47-1_node_270; 
     length 281.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3535 { 
     name R4-12-47-1_ol_195; 
     phases ABCN; 
     from R4-12-47-1_node_14; 
     to R4-12-47-1_node_271; 
     length 364.000; 
     configuration line_configuration:26; 
} 

object overhead_line:3536 { 
     name R4-12-47-1_ol_196; 
     phases ABCN; 
     from R4-12-47-1_node_273; 
     to R4-12-47-1_node_272; 
     length 286.000; 
     configuration line_configuration:26; 
} 

object overhead_line:3537 { 
     name R4-12-47-1_ol_197; 
     phases ABCN; 
     from R4-12-47-1_node_518; 
     to R4-12-47-1_node_273; 
     length 91.000; 
     configuration line_configuration:23; 
} 

object overhead_line:3538 { 
     name R4-12-47-1_ol_198; 
     phases CN; 
     from R4-12-47-1_node_273; 
     to R4-12-47-1_node_274; 
     length 88.000; 
     configuration line_configuration:45; 
} 

object overhead_line:3539 { 
     name R4-12-47-1_ol_199; 
     phases ABCN; 
     from R4-12-47-1_node_276; 
     to R4-12-47-1_node_275; 
     length 120.000; 
     configuration line_configuration:26; 
} 

object overhead_line:3540 { 
     name R4-12-47-1_ol_200; 
     phases ABCN; 
     from R4-12-47-1_node_278; 
     to R4-12-47-1_node_276; 
     length 149.000; 
     configuration line_configuration:26; 
} 

object overhead_line:3541 { 
     name R4-12-47-1_ol_201; 
     phases ABCN; 
     from R4-12-47-1_node_425; 
     to R4-12-47-1_node_278; 
     length 395.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3542 { 
     name R4-12-47-1_ol_202; 
     phases CN; 
     from R4-12-47-1_node_278; 
     to R4-12-47-1_node_279; 
     length 201.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3543 { 
     name R4-12-47-1_ol_203; 
     phases AN; 
     from R4-12-47-1_node_181; 
     to R4-12-47-1_node_280; 
     length 204.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3544 { 
     name R4-12-47-1_ol_204; 
     phases ABCN; 
     from R4-12-47-1_node_289; 
     to R4-12-47-1_node_281; 
     length 447.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3545 { 
     name R4-12-47-1_ol_205; 
     phases CN; 
     from R4-12-47-1_node_180; 
     to R4-12-47-1_node_282; 
     length 266.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3546 { 
     name R4-12-47-1_ol_206; 
     phases AN; 
     from R4-12-47-1_node_288; 
     to R4-12-47-1_node_283; 
     length 45.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3547 { 
     name R4-12-47-1_ol_207; 
     phases AN; 
     from R4-12-47-1_node_283; 
     to R4-12-47-1_node_284; 
     length 81.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3548 { 
     name R4-12-47-1_ol_208; 
     phases AN; 
     from R4-12-47-1_node_430; 
     to R4-12-47-1_node_285; 
     length 68.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3549 { 
     name R4-12-47-1_ol_209; 
     phases AN; 
     from R4-12-47-1_node_432; 
     to R4-12-47-1_node_286; 
     length 202.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3550 { 
     name R4-12-47-1_ol_210; 
     phases AN; 
     from R4-12-47-1_node_286; 
     to R4-12-47-1_node_287; 
     length 117.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3551 { 
     name R4-12-47-1_ol_211; 
     phases AN; 
     from R4-12-47-1_node_431; 
     to R4-12-47-1_node_288; 
     length 246.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3552 { 
     name R4-12-47-1_ol_212; 
     phases ABCN; 
     from R4-12-47-1_node_291; 
     to R4-12-47-1_node_289; 
     length 250.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3553 { 
     name R4-12-47-1_ol_213; 
     phases ABCN; 
     from R4-12-47-1_node_463; 
     to R4-12-47-1_node_291; 
     length 243.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3554 { 
     name R4-12-47-1_ol_214; 
     phases ACN; 
     from R4-12-47-1_node_295; 
     to R4-12-47-1_node_292; 
     length 378.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3555 { 
     name R4-12-47-1_ol_215; 
     phases ACN; 
     from R4-12-47-1_node_292; 
     to R4-12-47-1_node_293; 
     length 234.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3556 { 
     name R4-12-47-1_ol_216; 
     phases ACN; 
     from R4-12-47-1_node_292; 
     to R4-12-47-1_node_294; 
     length 292.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3557 { 
     name R4-12-47-1_ol_217; 
     phases ACN; 
     from R4-12-47-1_node_298; 
     to R4-12-47-1_node_295; 
     length 375.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3558 { 
     name R4-12-47-1_ol_218; 
     phases ACN; 
     from R4-12-47-1_node_295; 
     to R4-12-47-1_node_296; 
     length 295.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3559 { 
     name R4-12-47-1_ol_219; 
     phases ACN; 
     from R4-12-47-1_node_295; 
     to R4-12-47-1_node_297; 
     length 308.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3560 { 
     name R4-12-47-1_ol_220; 
     phases ACN; 
     from R4-12-47-1_node_300; 
     to R4-12-47-1_node_298; 
     length 217.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3561 { 
     name R4-12-47-1_ol_221; 
     phases CN; 
     from R4-12-47-1_node_298; 
     to R4-12-47-1_node_299; 
     length 218.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3562 { 
     name R4-12-47-1_ol_222; 
     phases ACN; 
     from R4-12-47-1_node_302; 
     to R4-12-47-1_node_300; 
     length 149.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3563 { 
     name R4-12-47-1_ol_223; 
     phases AN; 
     from R4-12-47-1_node_300; 
     to R4-12-47-1_node_301; 
     length 215.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3564 { 
     name R4-12-47-1_ol_224; 
     phases ACN; 
     from R4-12-47-1_node_27; 
     to R4-12-47-1_node_302; 
     length 526.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3565 { 
     name R4-12-47-1_ol_225; 
     phases CN; 
     from R4-12-47-1_node_306; 
     to R4-12-47-1_node_303; 
     length 159.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3566 { 
     name R4-12-47-1_ol_226; 
     phases CN; 
     from R4-12-47-1_node_303; 
     to R4-12-47-1_node_304; 
     length 356.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3567 { 
     name R4-12-47-1_ol_227; 
     phases CN; 
     from R4-12-47-1_node_303; 
     to R4-12-47-1_node_305; 
     length 293.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3568 { 
     name R4-12-47-1_ol_228; 
     phases ACN; 
     from R4-12-47-1_node_436; 
     to R4-12-47-1_node_306; 
     length 60; 
     configuration line_configuration:33; 
} 

object overhead_line:3569 { 
     name R4-12-47-1_ol_229; 
     phases ACN; 
     from R4-12-47-1_node_309; 
     to R4-12-47-1_node_307; 
     length 296.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3570 { 
     name R4-12-47-1_ol_230; 
     phases ACN; 
     from R4-12-47-1_node_307; 
     to R4-12-47-1_node_308; 
     length 308.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3571 { 
     name R4-12-47-1_ol_231; 
     phases ACN; 
     from R4-12-47-1_node_26; 
     to R4-12-47-1_node_309; 
     length 484.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3572 { 
     name R4-12-47-1_ol_232; 
     phases ACN; 
     from R4-12-47-1_node_309; 
     to R4-12-47-1_node_310; 
     length 216.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3573 { 
     name R4-12-47-1_ol_233; 
     phases CN; 
     from R4-12-47-1_node_314; 
     to R4-12-47-1_node_311; 
     length 176.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3574 { 
     name R4-12-47-1_ol_234; 
     phases CN; 
     from R4-12-47-1_node_311; 
     to R4-12-47-1_node_312; 
     length 430.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3575 { 
     name R4-12-47-1_ol_235; 
     phases CN; 
     from R4-12-47-1_node_438; 
     to R4-12-47-1_node_313; 
     length 78.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3576 { 
     name R4-12-47-1_ol_236; 
     phases CN; 
     from R4-12-47-1_node_450; 
     to R4-12-47-1_node_315; 
     length 198.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3577 { 
     name R4-12-47-1_ol_237; 
     phases ABCN; 
     from R4-12-47-1_node_451; 
     to R4-12-47-1_node_316; 
     length 524.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3578 { 
     name R4-12-47-1_ol_238; 
     phases BN; 
     from R4-12-47-1_node_439; 
     to R4-12-47-1_node_317; 
     length 206.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3579 { 
     name R4-12-47-1_ol_239; 
     phases BCN; 
     from R4-12-47-1_node_319; 
     to R4-12-47-1_node_318; 
     length 269.000; 
     configuration line_configuration:35; 
} 

object overhead_line:3580 { 
     name R4-12-47-1_ol_240; 
     phases ABCN; 
     from R4-12-47-1_node_324; 
     to R4-12-47-1_node_319; 
     length 258.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3581 { 
     name R4-12-47-1_ol_241; 
     phases CN; 
     from R4-12-47-1_node_446; 
     to R4-12-47-1_node_320; 
     length 407.000; 
     configuration line_configuration:45; 
} 

object overhead_line:3582 { 
     name R4-12-47-1_ol_242; 
     phases BN; 
     from R4-12-47-1_node_319; 
     to R4-12-47-1_node_321; 
     length 158.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3583 { 
     name R4-12-47-1_ol_243; 
     phases BN; 
     from R4-12-47-1_node_321; 
     to R4-12-47-1_node_322; 
     length 134.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3584 { 
     name R4-12-47-1_ol_244; 
     phases BN; 
     from R4-12-47-1_node_321; 
     to R4-12-47-1_node_323; 
     length 76.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3585 { 
     name R4-12-47-1_ol_245; 
     phases ABCN; 
     from R4-12-47-1_node_326; 
     to R4-12-47-1_node_324; 
     length 294.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3586 { 
     name R4-12-47-1_ol_246; 
     phases AN; 
     from R4-12-47-1_node_447; 
     to R4-12-47-1_node_325; 
     length 195.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3587 { 
     name R4-12-47-1_ol_247; 
     phases ABCN; 
     from R4-12-47-1_node_316; 
     to R4-12-47-1_node_326; 
     length 118.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3588 { 
     name R4-12-47-1_ol_248; 
     phases BN; 
     from R4-12-47-1_node_326; 
     to R4-12-47-1_node_327; 
     length 265.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3589 { 
     name R4-12-47-1_ol_249; 
     phases ABCN; 
     from R4-12-47-1_node_337; 
     to R4-12-47-1_node_328; 
     length 154.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3590 { 
     name R4-12-47-1_ol_250; 
     phases AN; 
     from R4-12-47-1_node_332; 
     to R4-12-47-1_node_329; 
     length 317.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3591 { 
     name R4-12-47-1_ol_251; 
     phases AN; 
     from R4-12-47-1_node_452; 
     to R4-12-47-1_node_330; 
     length 307.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3592 { 
     name R4-12-47-1_ol_252; 
     phases AN; 
     from R4-12-47-1_node_453; 
     to R4-12-47-1_node_331; 
     length 325.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3593 { 
     name R4-12-47-1_ol_253; 
     phases AN; 
     from R4-12-47-1_node_454; 
     to R4-12-47-1_node_332; 
     length 313.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3594 { 
     name R4-12-47-1_ol_254; 
     phases AN; 
     from R4-12-47-1_node_332; 
     to R4-12-47-1_node_333; 
     length 120.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3595 { 
     name R4-12-47-1_ol_255; 
     phases AN; 
     from R4-12-47-1_node_338; 
     to R4-12-47-1_node_334; 
     length 90.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3596 { 
     name R4-12-47-1_ol_256; 
     phases AN; 
     from R4-12-47-1_node_458; 
     to R4-12-47-1_node_335; 
     length 157.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3597 { 
     name R4-12-47-1_ol_257; 
     phases ABCN; 
     from R4-12-47-1_node_461; 
     to R4-12-47-1_node_336; 
     length 56.000; 
     configuration line_configuration:32; 
} 

object overhead_line:3598 { 
     name R4-12-47-1_ol_258; 
     phases AN; 
     from R4-12-47-1_node_338; 
     to R4-12-47-1_node_339; 
     length 71.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3599 { 
     name R4-12-47-1_ol_259; 
     phases ABCN; 
     from R4-12-47-1_node_385; 
     to R4-12-47-1_node_340; 
     length 181.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3600 { 
     name R4-12-47-1_ol_260; 
     phases ABCN; 
     from R4-12-47-1_node_38; 
     to R4-12-47-1_node_341; 
     length 412.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3601 { 
     name R4-12-47-1_ol_261; 
     phases ABCN; 
     from R4-12-47-1_node_533; 
     to R4-12-47-1_node_342; 
     length 256.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3602 { 
     name R4-12-47-1_ol_262; 
     phases ABCN; 
     from R4-12-47-1_node_215; 
     to R4-12-47-1_node_542; 
     length 128.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3603 { 
     name R4-12-47-1_ol_263; 
     phases ABN; 
     from R4-12-47-1_node_542; 
     to R4-12-47-1_node_543; 
     length 404.000; 
     configuration line_configuration:31; 
} 

object overhead_line:3604 { 
     name R4-12-47-1_ol_264; 
     phases CN; 
     from R4-12-47-1_node_545; 
     to R4-12-47-1_node_544; 
     length 200.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3605 { 
     name R4-12-47-1_ol_265; 
     phases CN; 
     from R4-12-47-1_node_240; 
     to R4-12-47-1_node_545; 
     length 224.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3606 { 
     name R4-12-47-1_ol_266; 
     phases ABCN; 
     from R4-12-47-1_node_17; 
     to R4-12-47-1_node_546; 
     length 159.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3607 { 
     name R4-12-47-1_ol_267; 
     phases AN; 
     from R4-12-47-1_node_550; 
     to R4-12-47-1_node_547; 
     length 274.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3608 { 
     name R4-12-47-1_ol_268; 
     phases AN; 
     from R4-12-47-1_node_546; 
     to R4-12-47-1_node_548; 
     length 9.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3609 { 
     name R4-12-47-1_ol_269; 
     phases AN; 
     from R4-12-47-1_node_549; 
     to R4-12-47-1_node_550; 
     length 254.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3610 { 
     name R4-12-47-1_ol_270; 
     phases ABCN; 
     from R4-12-47-1_node_239; 
     to R4-12-47-1_node_551; 
     length 244.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3611 { 
     name R4-12-47-1_ol_271; 
     phases CN; 
     from R4-12-47-1_node_553; 
     to R4-12-47-1_node_552; 
     length 164.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3612 { 
     name R4-12-47-1_ol_272; 
     phases CN; 
     from R4-12-47-1_node_555; 
     to R4-12-47-1_node_553; 
     length 196.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3613 { 
     name R4-12-47-1_ol_273; 
     phases CN; 
     from R4-12-47-1_node_554; 
     to R4-12-47-1_node_555; 
     length 261.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3614 { 
     name R4-12-47-1_ol_274; 
     phases CN; 
     from R4-12-47-1_node_551; 
     to R4-12-47-1_node_556; 
     length 10.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3615 { 
     name R4-12-47-1_ol_275; 
     phases CN; 
     from R4-12-47-1_node_544; 
     to R4-12-47-1_node_557; 
     length 302.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3616 { 
     name R4-12-47-1_ol_276; 
     phases CN; 
     from R4-12-47-1_node_557; 
     to R4-12-47-1_node_558; 
     length 15.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3617 { 
     name R4-12-47-1_ol_277; 
     phases BN; 
     from R4-12-47-1_node_360; 
     to R4-12-47-1_node_560; 
     length 526.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3619 { 
     name R4-12-47-1_ol_278; 
     phases CN; 
     from R4-12-47-1_node_557; 
     to R4-12-47-1_node_562; 
     length 30.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3620 { 
     name R4-12-47-1_ol_279; 
     phases BN; 
     from R4-12-47-1_node_563; 
     to R4-12-47-1_node_564; 
     length 10.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3622 { 
     name R4-12-47-1_ol_280; 
     phases BN; 
     from R4-12-47-1_node_87; 
     to R4-12-47-1_node_343; 
     length 130.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3623 { 
     name R4-12-47-1_ol_281; 
     phases BN; 
     from R4-12-47-1_node_345; 
     to R4-12-47-1_node_344; 
     length 838.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3624 { 
     name R4-12-47-1_ol_282; 
     phases BN; 
     from R4-12-47-1_node_563; 
     to R4-12-47-1_node_345; 
     length 378.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3625 { 
     name R4-12-47-1_ol_283; 
     phases AN; 
     from R4-12-47-1_node_464; 
     to R4-12-47-1_node_347; 
     length 155.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3626 { 
     name R4-12-47-1_ol_284; 
     phases ABCN; 
     from R4-12-47-1_node_350; 
     to R4-12-47-1_node_348; 
     length 196.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3627 { 
     name R4-12-47-1_ol_285; 
     phases AN; 
     from R4-12-47-1_node_467; 
     to R4-12-47-1_node_349; 
     length 298.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3628 { 
     name R4-12-47-1_ol_286; 
     phases ABCN; 
     from R4-12-47-1_node_342; 
     to R4-12-47-1_node_350; 
     length 230.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3629 { 
     name R4-12-47-1_ol_287; 
     phases BN; 
     from R4-12-47-1_node_353; 
     to R4-12-47-1_node_351; 
     length 101.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3630 { 
     name R4-12-47-1_ol_288; 
     phases BN; 
     from R4-12-47-1_node_351; 
     to R4-12-47-1_node_352; 
     length 385.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3631 { 
     name R4-12-47-1_ol_289; 
     phases BN; 
     from R4-12-47-1_node_469; 
     to R4-12-47-1_node_353; 
     length 291.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3632 { 
     name R4-12-47-1_ol_290; 
     phases BN; 
     from R4-12-47-1_node_468; 
     to R4-12-47-1_node_354; 
     length 158.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3633 { 
     name R4-12-47-1_ol_291; 
     phases BN; 
     from R4-12-47-1_node_470; 
     to R4-12-47-1_node_355; 
     length 300.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3634 { 
     name R4-12-47-1_ol_292; 
     phases BN; 
     from R4-12-47-1_node_355; 
     to R4-12-47-1_node_356; 
     length 98.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3635 { 
     name R4-12-47-1_ol_293; 
     phases BN; 
     from R4-12-47-1_node_359; 
     to R4-12-47-1_node_357; 
     length 296.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3636 { 
     name R4-12-47-1_ol_294; 
     phases BN; 
     from R4-12-47-1_node_357; 
     to R4-12-47-1_node_358; 
     length 820.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3637 { 
     name R4-12-47-1_ol_295; 
     phases BN; 
     from R4-12-47-1_node_362; 
     to R4-12-47-1_node_360; 
     length 937.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3638 { 
     name R4-12-47-1_ol_296; 
     phases BN; 
     from R4-12-47-1_node_360; 
     to R4-12-47-1_node_361; 
     length 421.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3639 { 
     name R4-12-47-1_ol_297; 
     phases BN; 
     from R4-12-47-1_node_364; 
     to R4-12-47-1_node_362; 
     length 438.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3640 { 
     name R4-12-47-1_ol_298; 
     phases BN; 
     from R4-12-47-1_node_362; 
     to R4-12-47-1_node_363; 
     length 58.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3641 { 
     name R4-12-47-1_ol_299; 
     phases BN; 
     from R4-12-47-1_node_358; 
     to R4-12-47-1_node_364; 
     length 1046.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3642 { 
     name R4-12-47-1_ol_300; 
     phases BN; 
     from R4-12-47-1_node_364; 
     to R4-12-47-1_node_365; 
     length 484.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3643 { 
     name R4-12-47-1_ol_301; 
     phases BN; 
     from R4-12-47-1_node_365; 
     to R4-12-47-1_node_366; 
     length 122.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3644 { 
     name R4-12-47-1_ol_302; 
     phases BN; 
     from R4-12-47-1_node_365; 
     to R4-12-47-1_node_367; 
     length 736.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3645 { 
     name R4-12-47-1_ol_303; 
     phases BN; 
     from R4-12-47-1_node_367; 
     to R4-12-47-1_node_368; 
     length 221.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3646 { 
     name R4-12-47-1_ol_304; 
     phases BN; 
     from R4-12-47-1_node_367; 
     to R4-12-47-1_node_369; 
     length 116.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3647 { 
     name R4-12-47-1_ol_305; 
     phases CN; 
     from R4-12-47-1_node_350; 
     to R4-12-47-1_node_370; 
     length 173.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3648 { 
     name R4-12-47-1_ol_306; 
     phases BN; 
     from R4-12-47-1_node_359; 
     to R4-12-47-1_node_371; 
     length 101.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3649 { 
     name R4-12-47-1_ol_307; 
     phases ABCN; 
     from R4-12-47-1_node_142; 
     to R4-12-47-1_node_372; 
     length 525.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3650 { 
     name R4-12-47-1_ol_308; 
     phases ABCN; 
     from R4-12-47-1_node_76; 
     to R4-12-47-1_node_373; 
     length 162.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3651 { 
     name R4-12-47-1_ol_309; 
     phases AN; 
     from R4-12-47-1_node_373; 
     to R4-12-47-1_node_374; 
     length 141.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3652 { 
     name R4-12-47-1_ol_310; 
     phases ABCN; 
     from R4-12-47-1_node_377; 
     to R4-12-47-1_node_375; 
     length 427.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3653 { 
     name R4-12-47-1_ol_311; 
     phases ABCN; 
     from R4-12-47-1_node_340; 
     to R4-12-47-1_node_377; 
     length 203.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3654 { 
     name R4-12-47-1_ol_312; 
     phases BN; 
     from R4-12-47-1_node_377; 
     to R4-12-47-1_node_378; 
     length 88.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3655 { 
     name R4-12-47-1_ol_313; 
     phases ABCN; 
     from R4-12-47-1_node_377; 
     to R4-12-47-1_node_379; 
     length 96.000; 
     configuration line_configuration:32; 
} 

object overhead_line:3656 { 
     name R4-12-47-1_ol_314; 
     phases ABCN; 
     from R4-12-47-1_node_472; 
     to R4-12-47-1_node_380; 
     length 272.000; 
     configuration line_configuration:48; 
} 

object overhead_line:3657 { 
     name R4-12-47-1_ol_315; 
     phases ABCN; 
     from R4-12-47-1_node_162; 
     to R4-12-47-1_node_381; 
     length 996.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3658 { 
     name R4-12-47-1_ol_316; 
     phases BCN; 
     from R4-12-47-1_node_381; 
     to R4-12-47-1_node_382; 
     length 110.000; 
     configuration line_configuration:49; 
} 

object overhead_line:3659 { 
     name R4-12-47-1_ol_317; 
     phases BCN; 
     from R4-12-47-1_node_382; 
     to R4-12-47-1_node_383; 
     length 69.000; 
     configuration line_configuration:49; 
} 

object overhead_line:3660 { 
     name R4-12-47-1_ol_318; 
     phases BCN; 
     from R4-12-47-1_node_382; 
     to R4-12-47-1_node_384; 
     length 39.000; 
     configuration line_configuration:49; 
} 

object overhead_line:3661 { 
     name R4-12-47-1_ol_319; 
     phases ABCN; 
     from R4-12-47-1_node_381; 
     to R4-12-47-1_node_385; 
     length 510.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3662 { 
     name R4-12-47-1_ol_320; 
     phases ABN; 
     from R4-12-47-1_node_385; 
     to R4-12-47-1_node_386; 
     length 90.000; 
     configuration line_configuration:31; 
} 

object overhead_line:3663 { 
     name R4-12-47-1_ol_321; 
     phases ABCN; 
     from R4-12-47-1_node_184; 
     to R4-12-47-1_node_387; 
     length 72.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3664 { 
     name R4-12-47-1_ol_322; 
     phases ABN; 
     from R4-12-47-1_node_188; 
     to R4-12-47-1_node_389; 
     length 195.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3665 { 
     name R4-12-47-1_ol_323; 
     phases ABN; 
     from R4-12-47-1_node_391; 
     to R4-12-47-1_node_390; 
     length 300.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3666 { 
     name R4-12-47-1_ol_324; 
     phases ABN; 
     from R4-12-47-1_node_392; 
     to R4-12-47-1_node_391; 
     length 263.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3667 { 
     name R4-12-47-1_ol_325; 
     phases ABN; 
     from R4-12-47-1_node_393; 
     to R4-12-47-1_node_392; 
     length 118.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3668 { 
     name R4-12-47-1_ol_326; 
     phases ABCN; 
     from R4-12-47-1_node_191; 
     to R4-12-47-1_node_394; 
     length 250.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3669 { 
     name R4-12-47-1_ol_327; 
     phases ABCN; 
     from R4-12-47-1_node_11; 
     to R4-12-47-1_node_395; 
     length 1916.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3670 { 
     name R4-12-47-1_ol_328; 
     phases ABCN; 
     from R4-12-47-1_node_194; 
     to R4-12-47-1_node_396; 
     length 1461.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3671 { 
     name R4-12-47-1_ol_329; 
     phases BN; 
     from R4-12-47-1_node_397; 
     to R4-12-47-1_node_398; 
     length 250.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3672 { 
     name R4-12-47-1_ol_330; 
     phases BN; 
     from R4-12-47-1_node_398; 
     to R4-12-47-1_node_399; 
     length 280.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3673 { 
     name R4-12-47-1_ol_331; 
     phases BCN; 
     from R4-12-47-1_node_201; 
     to R4-12-47-1_node_400; 
     length 204.000; 
     configuration line_configuration:43; 
} 

object overhead_line:3674 { 
     name R4-12-47-1_ol_332; 
     phases CN; 
     from R4-12-47-1_node_402; 
     to R4-12-47-1_node_401; 
     length 338.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3675 { 
     name R4-12-47-1_ol_333; 
     phases CN; 
     from R4-12-47-1_node_403; 
     to R4-12-47-1_node_402; 
     length 218.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3676 { 
     name R4-12-47-1_ol_334; 
     phases ABCN; 
     from R4-12-47-1_node_532; 
     to R4-12-47-1_node_404; 
     length 247.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3677 { 
     name R4-12-47-1_ol_335; 
     phases BN; 
     from R4-12-47-1_node_206; 
     to R4-12-47-1_node_405; 
     length 124.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3678 { 
     name R4-12-47-1_ol_336; 
     phases ABCN; 
     from R4-12-47-1_node_408; 
     to R4-12-47-1_node_407; 
     length 245.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3679 { 
     name R4-12-47-1_ol_337; 
     phases ABCN; 
     from R4-12-47-1_node_542; 
     to R4-12-47-1_node_408; 
     length 128.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3680 { 
     name R4-12-47-1_ol_338; 
     phases ABCN; 
     from R4-12-47-1_node_230; 
     to R4-12-47-1_node_410; 
     length 182.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3681 { 
     name R4-12-47-1_ol_339; 
     phases AN; 
     from R4-12-47-1_node_248; 
     to R4-12-47-1_node_412; 
     length 897.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3682 { 
     name R4-12-47-1_ol_340; 
     phases ABCN; 
     from R4-12-47-1_node_9; 
     to R4-12-47-1_node_414; 
     length 826.000; 
     configuration line_configuration:25; 
} 

object overhead_line:3683 { 
     name R4-12-47-1_ol_341; 
     phases ABCN; 
     from R4-12-47-1_node_416; 
     to R4-12-47-1_node_415; 
     length 120.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3684 { 
     name R4-12-47-1_ol_342; 
     phases ABCN; 
     from R4-12-47-1_node_417; 
     to R4-12-47-1_node_416; 
     length 98.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3685 { 
     name R4-12-47-1_ol_343; 
     phases ABCN; 
     from R4-12-47-1_node_418; 
     to R4-12-47-1_node_417; 
     length 92.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3686 { 
     name R4-12-47-1_ol_344; 
     phases ABCN; 
     from R4-12-47-1_node_190; 
     to R4-12-47-1_node_418; 
     length 197.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3687 { 
     name R4-12-47-1_ol_345; 
     phases CN; 
     from R4-12-47-1_node_421; 
     to R4-12-47-1_node_420; 
     length 201.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3688 { 
     name R4-12-47-1_ol_346; 
     phases CN; 
     from R4-12-47-1_node_422; 
     to R4-12-47-1_node_421; 
     length 300.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3689 { 
     name R4-12-47-1_ol_347; 
     phases CN; 
     from R4-12-47-1_node_423; 
     to R4-12-47-1_node_422; 
     length 305.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3690 { 
     name R4-12-47-1_ol_348; 
     phases CN; 
     from R4-12-47-1_node_424; 
     to R4-12-47-1_node_423; 
     length 99.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3691 { 
     name R4-12-47-1_ol_349; 
     phases CN; 
     from R4-12-47-1_node_268; 
     to R4-12-47-1_node_424; 
     length 186.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3692 { 
     name R4-12-47-1_ol_350; 
     phases ABCN; 
     from R4-12-47-1_node_426; 
     to R4-12-47-1_node_425; 
     length 347.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3693 { 
     name R4-12-47-1_ol_351; 
     phases ABCN; 
     from R4-12-47-1_node_427; 
     to R4-12-47-1_node_426; 
     length 259.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3694 { 
     name R4-12-47-1_ol_352; 
     phases ABCN; 
     from R4-12-47-1_node_428; 
     to R4-12-47-1_node_427; 
     length 208.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3695 { 
     name R4-12-47-1_ol_353; 
     phases ABCN; 
     from R4-12-47-1_node_181; 
     to R4-12-47-1_node_428; 
     length 274.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3696 { 
     name R4-12-47-1_ol_354; 
     phases AN; 
     from R4-12-47-1_node_283; 
     to R4-12-47-1_node_430; 
     length 135.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3697 { 
     name R4-12-47-1_ol_355; 
     phases AN; 
     from R4-12-47-1_node_286; 
     to R4-12-47-1_node_431; 
     length 247.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3698 { 
     name R4-12-47-1_ol_356; 
     phases AN; 
     from R4-12-47-1_node_433; 
     to R4-12-47-1_node_432; 
     length 150.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3699 { 
     name R4-12-47-1_ol_357; 
     phases AN; 
     from R4-12-47-1_node_434; 
     to R4-12-47-1_node_433; 
     length 150.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3700 { 
     name R4-12-47-1_ol_358; 
     phases AN; 
     from R4-12-47-1_node_435; 
     to R4-12-47-1_node_434; 
     length 103.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3701 { 
     name R4-12-47-1_ol_359; 
     phases ACN; 
     from R4-12-47-1_node_302; 
     to R4-12-47-1_node_436; 
     length 157.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3702 { 
     name R4-12-47-1_ol_360; 
     phases CN; 
     from R4-12-47-1_node_311; 
     to R4-12-47-1_node_438; 
     length 85.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3703 { 
     name R4-12-47-1_ol_361; 
     phases BN; 
     from R4-12-47-1_node_440; 
     to R4-12-47-1_node_439; 
     length 182.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3704 { 
     name R4-12-47-1_ol_362; 
     phases BN; 
     from R4-12-47-1_node_441; 
     to R4-12-47-1_node_440; 
     length 235.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3705 { 
     name R4-12-47-1_ol_363; 
     phases BN; 
     from R4-12-47-1_node_442; 
     to R4-12-47-1_node_441; 
     length 179.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3706 { 
     name R4-12-47-1_ol_364; 
     phases BN; 
     from R4-12-47-1_node_443; 
     to R4-12-47-1_node_442; 
     length 175.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3707 { 
     name R4-12-47-1_ol_365; 
     phases BN; 
     from R4-12-47-1_node_444; 
     to R4-12-47-1_node_443; 
     length 482.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3708 { 
     name R4-12-47-1_ol_366; 
     phases BN; 
     from R4-12-47-1_node_445; 
     to R4-12-47-1_node_444; 
     length 344.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3709 { 
     name R4-12-47-1_ol_367; 
     phases AN; 
     from R4-12-47-1_node_448; 
     to R4-12-47-1_node_447; 
     length 151.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3710 { 
     name R4-12-47-1_ol_368; 
     phases AN; 
     from R4-12-47-1_node_449; 
     to R4-12-47-1_node_448; 
     length 326.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3711 { 
     name R4-12-47-1_ol_369; 
     phases CN; 
     from R4-12-47-1_node_314; 
     to R4-12-47-1_node_450; 
     length 72.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3712 { 
     name R4-12-47-1_ol_370; 
     phases ABCN; 
     from R4-12-47-1_node_328; 
     to R4-12-47-1_node_451; 
     length 66.000; 
     configuration line_configuration:24; 
} 

object overhead_line:3713 { 
     name R4-12-47-1_ol_371; 
     phases AN; 
     from R4-12-47-1_node_329; 
     to R4-12-47-1_node_452; 
     length 192.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3714 { 
     name R4-12-47-1_ol_372; 
     phases AN; 
     from R4-12-47-1_node_329; 
     to R4-12-47-1_node_453; 
     length 205.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3715 { 
     name R4-12-47-1_ol_373; 
     phases AN; 
     from R4-12-47-1_node_455; 
     to R4-12-47-1_node_454; 
     length 90.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3716 { 
     name R4-12-47-1_ol_374; 
     phases AN; 
     from R4-12-47-1_node_456; 
     to R4-12-47-1_node_455; 
     length 150.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3717 { 
     name R4-12-47-1_ol_375; 
     phases AN; 
     from R4-12-47-1_node_457; 
     to R4-12-47-1_node_456; 
     length 200.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3718 { 
     name R4-12-47-1_ol_376; 
     phases AN; 
     from R4-12-47-1_node_334; 
     to R4-12-47-1_node_457; 
     length 58.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3719 { 
     name R4-12-47-1_ol_377; 
     phases AN; 
     from R4-12-47-1_node_459; 
     to R4-12-47-1_node_458; 
     length 101.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3720 { 
     name R4-12-47-1_ol_378; 
     phases AN; 
     from R4-12-47-1_node_460; 
     to R4-12-47-1_node_459; 
     length 88.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3721 { 
     name R4-12-47-1_ol_379; 
     phases AN; 
     from R4-12-47-1_node_334; 
     to R4-12-47-1_node_460; 
     length 50.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3722 { 
     name R4-12-47-1_ol_380; 
     phases ABCN; 
     from R4-12-47-1_node_328; 
     to R4-12-47-1_node_461; 
     length 131.000; 
     configuration line_configuration:32; 
} 

object overhead_line:3723 { 
     name R4-12-47-1_ol_381; 
     phases BN; 
     from R4-12-47-1_node_358; 
     to R4-12-47-1_node_462; 
     length 374.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3724 { 
     name R4-12-47-1_ol_382; 
     phases ABCN; 
     from R4-12-47-1_node_348; 
     to R4-12-47-1_node_463; 
     length 202.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3725 { 
     name R4-12-47-1_ol_383; 
     phases AN; 
     from R4-12-47-1_node_465; 
     to R4-12-47-1_node_464; 
     length 316.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3726 { 
     name R4-12-47-1_ol_384; 
     phases AN; 
     from R4-12-47-1_node_466; 
     to R4-12-47-1_node_465; 
     length 144.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3727 { 
     name R4-12-47-1_ol_385; 
     phases AN; 
     from R4-12-47-1_node_346; 
     to R4-12-47-1_node_466; 
     length 380.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3728 { 
     name R4-12-47-1_ol_386; 
     phases AN; 
     from R4-12-47-1_node_346; 
     to R4-12-47-1_node_467; 
     length 48.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3729 { 
     name R4-12-47-1_ol_387; 
     phases BN; 
     from R4-12-47-1_node_353; 
     to R4-12-47-1_node_468; 
     length 346.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3730 { 
     name R4-12-47-1_ol_388; 
     phases BN; 
     from R4-12-47-1_node_355; 
     to R4-12-47-1_node_469; 
     length 185.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3731 { 
     name R4-12-47-1_ol_389; 
     phases BN; 
     from R4-12-47-1_node_357; 
     to R4-12-47-1_node_470; 
     length 117.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3732 { 
     name R4-12-47-1_ol_390; 
     phases BN; 
     from R4-12-47-1_node_358; 
     to R4-12-47-1_node_471; 
     length 496.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3733 { 
     name R4-12-47-1_ol_391; 
     phases ABCN; 
     from R4-12-47-1_node_381; 
     to R4-12-47-1_node_472; 
     length 176.000; 
     configuration line_configuration:48; 
} 

object overhead_line:3748 { 
     name R4-12-47-1_ol_392; 
     phases BN; 
     from R4-12-47-1_node_344; 
     to R4-12-47-1_node_487; 
     length 89.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3749 { 
     name R4-12-47-1_ol_393; 
     phases ABCN; 
     from R4-12-47-1_node_182; 
     to R4-12-47-1_node_488; 
     length 131.000; 
     configuration line_configuration:40; 
} 

object overhead_line:3750 { 
     name R4-12-47-1_ol_394; 
     phases BN; 
     from R4-12-47-1_node_182; 
     to R4-12-47-1_node_489; 
     length 9.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3751 { 
     name R4-12-47-1_ol_395; 
     phases AN; 
     from R4-12-47-1_node_185; 
     to R4-12-47-1_node_490; 
     length 10.000; 
     configuration line_configuration:42; 
} 

object overhead_line:3752 { 
     name R4-12-47-1_ol_396; 
     phases ABN; 
     from R4-12-47-1_node_188; 
     to R4-12-47-1_node_491; 
     length 10.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3753 { 
     name R4-12-47-1_ol_397; 
     phases ABN; 
     from R4-12-47-1_node_184; 
     to R4-12-47-1_node_492; 
     length 26.000; 
     configuration line_configuration:41; 
} 

object overhead_line:3754 { 
     name R4-12-47-1_ol_398; 
     phases ACN; 
     from R4-12-47-1_node_193; 
     to R4-12-47-1_node_494; 
     length 10.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3755 { 
     name R4-12-47-1_ol_399; 
     phases BCN; 
     from R4-12-47-1_node_196; 
     to R4-12-47-1_node_495; 
     length 364.000; 
     configuration line_configuration:35; 
} 

object overhead_line:3756 { 
     name R4-12-47-1_ol_400; 
     phases CN; 
     from R4-12-47-1_node_203; 
     to R4-12-47-1_node_496; 
     length 9.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3757 { 
     name R4-12-47-1_ol_401; 
     phases BN; 
     from R4-12-47-1_node_205; 
     to R4-12-47-1_node_497; 
     length 26.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3758 { 
     name R4-12-47-1_ol_402; 
     phases CN; 
     from R4-12-47-1_node_211; 
     to R4-12-47-1_node_498; 
     length 26.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3759 { 
     name R4-12-47-1_ol_403; 
     phases CN; 
     from R4-12-47-1_node_209; 
     to R4-12-47-1_node_499; 
     length 26.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3760 { 
     name R4-12-47-1_ol_404; 
     phases ABN; 
     from R4-12-47-1_node_215; 
     to R4-12-47-1_node_500; 
     length 9.000; 
     configuration line_configuration:31; 
} 

object overhead_line:3761 { 
     name R4-12-47-1_ol_405; 
     phases AN; 
     from R4-12-47-1_node_219; 
     to R4-12-47-1_node_502; 
     length 277.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3762 { 
     name R4-12-47-1_ol_406; 
     phases ABCN; 
     from R4-12-47-1_node_222; 
     to R4-12-47-1_node_503; 
     length 10.000; 
     configuration line_configuration:44; 
} 

object overhead_line:3763 { 
     name R4-12-47-1_ol_407; 
     phases CN; 
     from R4-12-47-1_node_227; 
     to R4-12-47-1_node_504; 
     length 258.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3764 { 
     name R4-12-47-1_ol_408; 
     phases CN; 
     from R4-12-47-1_node_228; 
     to R4-12-47-1_node_505; 
     length 9.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3765 { 
     name R4-12-47-1_ol_409; 
     phases CN; 
     from R4-12-47-1_node_229; 
     to R4-12-47-1_node_507; 
     length 9.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3766 { 
     name R4-12-47-1_ol_410; 
     phases AN; 
     from R4-12-47-1_node_230; 
     to R4-12-47-1_node_508; 
     length 9.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3767 { 
     name R4-12-47-1_ol_411; 
     phases BN; 
     from R4-12-47-1_node_231; 
     to R4-12-47-1_node_509; 
     length 9.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3768 { 
     name R4-12-47-1_ol_412; 
     phases ACN; 
     from R4-12-47-1_node_235; 
     to R4-12-47-1_node_510; 
     length 10.000; 
     configuration line_configuration:33; 
} 

object overhead_line:3769 { 
     name R4-12-47-1_ol_413; 
     phases CN; 
     from R4-12-47-1_node_239; 
     to R4-12-47-1_node_511; 
     length 9.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3770 { 
     name R4-12-47-1_ol_414; 
     phases BN; 
     from R4-12-47-1_node_242; 
     to R4-12-47-1_node_512; 
     length 10.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3771 { 
     name R4-12-47-1_ol_415; 
     phases CN; 
     from R4-12-47-1_node_254; 
     to R4-12-47-1_node_513; 
     length 10.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3772 { 
     name R4-12-47-1_ol_416; 
     phases BN; 
     from R4-12-47-1_node_256; 
     to R4-12-47-1_node_514; 
     length 100.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3773 { 
     name R4-12-47-1_ol_417; 
     phases CN; 
     from R4-12-47-1_node_258; 
     to R4-12-47-1_node_515; 
     length 10.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3774 { 
     name R4-12-47-1_ol_418; 
     phases CN; 
     from R4-12-47-1_node_270; 
     to R4-12-47-1_node_516; 
     length 9.000; 
     configuration line_configuration:39; 
} 

object overhead_line:3775 { 
     name R4-12-47-1_ol_419; 
     phases ABCN; 
     from R4-12-47-1_node_271; 
     to R4-12-47-1_node_517; 
     length 244.000; 
     configuration line_configuration:32; 
} 

object overhead_line:3776 { 
     name R4-12-47-1_ol_420; 
     phases CN; 
     from R4-12-47-1_node_276; 
     to R4-12-47-1_node_519; 
     length 6.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3777 { 
     name R4-12-47-1_ol_421; 
     phases AN; 
     from R4-12-47-1_node_289; 
     to R4-12-47-1_node_520; 
     length 186.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3778 { 
     name R4-12-47-1_ol_422; 
     phases CN; 
     from R4-12-47-1_node_289; 
     to R4-12-47-1_node_521; 
     length 9.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3779 { 
     name R4-12-47-1_ol_423; 
     phases ACN; 
     from R4-12-47-1_node_291; 
     to R4-12-47-1_node_522; 
     length 77.000; 
     configuration line_configuration:29; 
} 

object overhead_line:3780 { 
     name R4-12-47-1_ol_424; 
     phases BN; 
     from R4-12-47-1_node_318; 
     to R4-12-47-1_node_523; 
     length 152.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3781 { 
     name R4-12-47-1_ol_425; 
     phases CN; 
     from R4-12-47-1_node_319; 
     to R4-12-47-1_node_524; 
     length 10.000; 
     configuration line_configuration:45; 
} 

object overhead_line:3782 { 
     name R4-12-47-1_ol_426; 
     phases AN; 
     from R4-12-47-1_node_324; 
     to R4-12-47-1_node_525; 
     length 10.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3783 { 
     name R4-12-47-1_ol_427; 
     phases CN; 
     from R4-12-47-1_node_316; 
     to R4-12-47-1_node_526; 
     length 10.000; 
     configuration line_configuration:22; 
} 

object overhead_line:3784 { 
     name R4-12-47-1_ol_428; 
     phases AN; 
     from R4-12-47-1_node_337; 
     to R4-12-47-1_node_527; 
     length 26.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3785 { 
     name R4-12-47-1_ol_429; 
     phases BN; 
     from R4-12-47-1_node_345; 
     to R4-12-47-1_node_528; 
     length 110.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3786 { 
     name R4-12-47-1_ol_430; 
     phases BN; 
     from R4-12-47-1_node_343; 
     to R4-12-47-1_node_529; 
     length 9.000; 
     configuration line_configuration:38; 
} 

object overhead_line:3787 { 
     name R4-12-47-1_ol_431; 
     phases AN; 
     from R4-12-47-1_node_348; 
     to R4-12-47-1_node_530; 
     length 78.000; 
     configuration line_configuration:46; 
} 

object overhead_line:3788 { 
     name R4-12-47-1_ol_432; 
     phases BN; 
     from R4-12-47-1_node_342; 
     to R4-12-47-1_node_531; 
     length 10.000; 
     configuration line_configuration:21; 
} 

object overhead_line:3789 { 
     name R4-12-47-1_ol_433; 
     phases ABCN; 
     from R4-12-47-1_node_205; 
     to R4-12-47-1_node_532; 
     length 501.000; 
     configuration line_configuration:27; 
} 

object overhead_line:3790 { 
     name R4-12-47-1_ol_434; 
     phases ABCN; 
     from R4-12-47-1_node_341; 
     to R4-12-47-1_node_533; 
     length 947.000; 
     configuration line_configuration:30; 
} 

object overhead_line:3792 { 
     name R4-12-47-1_ol_435; 
     phases AN; 
     from R4-12-47-1_node_246; 
     to R4-12-47-1_node_568; 
     length 507.000; 
     configuration line_configuration:28; 
} 

object overhead_line:3793 { 
     name R4-12-47-1_ol_436; 
     phases AN; 
     from R4-12-47-1_node_568; 
     to R4-12-47-1_node_569; 
     length 586.000; 
     configuration line_configuration:28; 
} 

object overhead_line_conductor:2 { 
     //name 4 CU; 
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.00663 ft; 
     resistance 1.50000; 
} 

object overhead_line_conductor:3 { 
     //name 123.3 AAAC; 
     rating.summer.continuous 256.0; 
     geometric_mean_radius 0.01200 ft; 
     resistance 0.16600; 
} 

object overhead_line_conductor:4 { 
     //name 4/0 ACSR; 
     rating.summer.continuous 334.0; 
     geometric_mean_radius 0.00814 ft; 
     resistance 0.56300; 
} 

object overhead_line_conductor:5 { 
     //name 4/0 AAC; 
     rating.summer.continuous 360.0; 
     geometric_mean_radius 0.01033 ft; 
     resistance 0.47600; 
} 

object overhead_line_conductor:6 { 
     //name 343 ACSR; 
     rating.summer.continuous 531.0; 
     geometric_mean_radius 0.02240 ft; 
     resistance 0.30600; 
} 

object switch:3874 { 
     name R4-12-47-1_switch_1; 
     phases ABCN; 
     from R4-12-47-1_node_45; 
     to R4-12-47-1_node_46; 
     status CLOSED; 
} 

// object switch:3875 { 
     // name R4-12-47-1_switch_2; 
     // phases CN; 
     // from R4-12-47-1_node_61; 
     // to R4-12-47-1_node_53; 
     // status CLOSED; 
// } 

object switch:3876 { 
     name R4-12-47-1_switch_3; 
     phases ABCN; 
     from R4-12-47-1_node_159; 
     to R4-12-47-1_node_160; 
     status CLOSED; 
} 

object switch:3877 { 
     name R4-12-47-1_switch_4; 
     phases ABCN; 
     from R4-12-47-1_node_162; 
     to R4-12-47-1_node_161; 
     status CLOSED; 
} 

object switch:3878 { 
     name R4-12-47-1_switch_5; 
     phases ABCN; 
     from R4-12-47-1_node_190; 
     to R4-12-47-1_node_493; 
     status CLOSED; 
} 

object switch:3879 { 
     name R4-12-47-1_switch_6; 
     phases ABCN; 
     from R4-12-47-1_node_219; 
     to R4-12-47-1_node_501; 
     status CLOSED; 
} 

object switch:3880 { 
     name R4-12-47-1_switch_7; 
     phases ABCN; 
     from R4-12-47-1_node_275; 
     to R4-12-47-1_node_518; 
     status CLOSED; 
} 

object switch:3881 { 
     name R4-12-47-1_switch_8; 
     phases ABCN; 
     from R4-12-47-1_node_179; 
     to R4-12-47-1_node_541; 
     status CLOSED; 
} 

object recloser:3882 {
	 name R4-12-47-1_recloser_1;
	 phases ABCN;
     from R4-12-47-1_node_8; 
     to R4-12-47-1_node_9; 
	 status CLOSED;
	 operating_mode INDIVIDUAL;
	 phase_A_state CLOSED;
	 phase_B_state CLOSED;
	 phase_C_state CLOSED;
	 retry_time 1.0 s;
	 max_number_of_tries 3;
	 number_of_tries 0;
}

object transformer:2718 { 
     name R4-12-47-1_xfmr_1; 
     phases CS; 
     from R4-12-47-1_node_2; 
     to R4-12-47-1_tn_1; 
     configuration transformer_configuration:2703; 
} 

object transformer:2719 { 
     name R4-12-47-1_xfmr_2; 
     phases CS; 
     from R4-12-47-1_node_6; 
     to R4-12-47-1_tn_2; 
     configuration transformer_configuration:2703; 
} 

object transformer:2720 { 
     name R4-12-47-1_xfmr_3; 
     phases AS; 
     from R4-12-47-1_node_9; 
     to R4-12-47-1_tn_3; 
     configuration transformer_configuration:2675; 
} 

object transformer:2721 { 
     name R4-12-47-1_xfmr_4; 
     phases BS; 
     from R4-12-47-1_node_9; 
     to R4-12-47-1_tn_4; 
     configuration transformer_configuration:2688; 
} 

object transformer:2722 { 
     name R4-12-47-1_xfmr_5; 
     phases CS; 
     from R4-12-47-1_node_9; 
     to R4-12-47-1_tn_5; 
     configuration transformer_configuration:2704; 
} 

object transformer:2723 { 
     name R4-12-47-1_xfmr_6; 
     phases CS; 
     from R4-12-47-1_node_10; 
     to R4-12-47-1_tn_6; 
     configuration transformer_configuration:2705; 
} 

object transformer:2724 { 
     name R4-12-47-1_xfmr_7; 
     phases BS; 
     from R4-12-47-1_node_12; 
     to R4-12-47-1_tn_7; 
     configuration transformer_configuration:2689; 
} 

object transformer:2725 { 
     name R4-12-47-1_xfmr_8; 
     phases CS; 
     from R4-12-47-1_node_13; 
     to R4-12-47-1_tn_8; 
     configuration transformer_configuration:2705; 
} 

object transformer:2726 { 
     name R4-12-47-1_xfmr_9; 
     phases AS; 
     from R4-12-47-1_node_14; 
     to R4-12-47-1_tn_9; 
     configuration transformer_configuration:2675; 
} 

object transformer:2727 { 
     name R4-12-47-1_xfmr_10; 
     phases BS; 
     from R4-12-47-1_node_14; 
     to R4-12-47-1_tn_10; 
     configuration transformer_configuration:2688; 
} 

object transformer:2728 { 
     name R4-12-47-1_xfmr_11; 
     phases CS; 
     from R4-12-47-1_node_14; 
     to R4-12-47-1_tn_11; 
     configuration transformer_configuration:2704; 
} 

object transformer:2729 { 
     name R4-12-47-1_xfmr_12; 
     phases CS; 
     from R4-12-47-1_node_18; 
     to R4-12-47-1_tn_12; 
     configuration transformer_configuration:2706; 
} 

object transformer:2730 { 
     name R4-12-47-1_xfmr_13; 
     phases AS; 
     from R4-12-47-1_node_24; 
     to R4-12-47-1_tn_13; 
     configuration transformer_configuration:2675; 
} 

object transformer:2731 { 
     name R4-12-47-1_xfmr_14; 
     phases AS; 
     from R4-12-47-1_node_25; 
     to R4-12-47-1_tn_14; 
     configuration transformer_configuration:2676; 
} 

object transformer:2732 { 
     name R4-12-47-1_xfmr_15; 
     phases AS; 
     from R4-12-47-1_node_26; 
     to R4-12-47-1_tn_15; 
     configuration transformer_configuration:2677; 
} 

object transformer:2733 { 
     name R4-12-47-1_xfmr_16; 
     phases CS; 
     from R4-12-47-1_node_26; 
     to R4-12-47-1_tn_16; 
     configuration transformer_configuration:2704; 
} 

object transformer:2734 { 
     name R4-12-47-1_xfmr_17; 
     phases AS; 
     from R4-12-47-1_node_27; 
     to R4-12-47-1_tn_17; 
     configuration transformer_configuration:2677; 
} 

object transformer:2735 { 
     name R4-12-47-1_xfmr_18; 
     phases CS; 
     from R4-12-47-1_node_27; 
     to R4-12-47-1_tn_18; 
     configuration transformer_configuration:2704; 
} 

object transformer:2736 { 
     name R4-12-47-1_xfmr_19; 
     phases CS; 
     from R4-12-47-1_node_28; 
     to R4-12-47-1_tn_19; 
     configuration transformer_configuration:2706; 
} 

object transformer:2737 { 
     name R4-12-47-1_xfmr_20; 
     phases CS; 
     from R4-12-47-1_node_29; 
     to R4-12-47-1_tn_20; 
     configuration transformer_configuration:2706; 
} 

object transformer:2738 { 
     name R4-12-47-1_xfmr_21; 
     phases CS; 
     from R4-12-47-1_node_30; 
     to R4-12-47-1_tn_21; 
     configuration transformer_configuration:2703; 
} 

object transformer:2739 { 
     name R4-12-47-1_xfmr_22; 
     phases CS; 
     from R4-12-47-1_node_31; 
     to R4-12-47-1_tn_22; 
     configuration transformer_configuration:2705; 
} 

object transformer:2740 { 
     name R4-12-47-1_xfmr_23; 
     phases AS; 
     from R4-12-47-1_node_36; 
     to R4-12-47-1_tn_23; 
     configuration transformer_configuration:2678; 
} 

object transformer:2741 { 
     name R4-12-47-1_xfmr_24; 
     phases BS; 
     from R4-12-47-1_node_36; 
     to R4-12-47-1_tn_24; 
     configuration transformer_configuration:2690; 
} 

object transformer:2742 { 
     name R4-12-47-1_xfmr_25; 
     phases CS; 
     from R4-12-47-1_node_36; 
     to R4-12-47-1_tn_25; 
     configuration transformer_configuration:2704; 
} 

object transformer:2743 { 
     name R4-12-47-1_xfmr_26; 
     phases BS; 
     from R4-12-47-1_node_44; 
     to R4-12-47-1_tn_26; 
     configuration transformer_configuration:2689; 
} 

object transformer:2744 { 
     name R4-12-47-1_xfmr_27; 
     phases AS; 
     from R4-12-47-1_node_47; 
     to R4-12-47-1_tn_27; 
     configuration transformer_configuration:2679; 
} 

object transformer:2745 { 
     name R4-12-47-1_xfmr_28; 
     phases CS; 
     from R4-12-47-1_node_47; 
     to R4-12-47-1_tn_28; 
     configuration transformer_configuration:2707; 
} 

object transformer:2746 { 
     name R4-12-47-1_xfmr_29; 
     phases AS; 
     from R4-12-47-1_node_48; 
     to R4-12-47-1_tn_29; 
     configuration transformer_configuration:2677; 
} 

object transformer:2747 { 
     name R4-12-47-1_xfmr_30; 
     phases CS; 
     from R4-12-47-1_node_68; 
     to R4-12-47-1_tn_30; 
     configuration transformer_configuration:2708; 
} 

object transformer:2748 { 
     name R4-12-47-1_xfmr_31; 
     phases AS; 
     from R4-12-47-1_node_57; 
     to R4-12-47-1_tn_31; 
     configuration transformer_configuration:2680; 
} 

object transformer:2749 { 
     name R4-12-47-1_xfmr_32; 
     phases AS; 
     from R4-12-47-1_node_58; 
     to R4-12-47-1_tn_32; 
     configuration transformer_configuration:2677; 
} 

object transformer:2750 { 
     name R4-12-47-1_xfmr_33; 
     phases AS; 
     from R4-12-47-1_node_59; 
     to R4-12-47-1_tn_33; 
     configuration transformer_configuration:2677; 
} 

object transformer:2751 { 
     name R4-12-47-1_xfmr_34; 
     phases BS; 
     from R4-12-47-1_node_65; 
     to R4-12-47-1_tn_34; 
     configuration transformer_configuration:2691; 
} 

object transformer:2752 { 
     name R4-12-47-1_xfmr_35; 
     phases CS; 
     from R4-12-47-1_node_66; 
     to R4-12-47-1_tn_35; 
     configuration transformer_configuration:2708; 
} 

object transformer:2753 { 
     name R4-12-47-1_xfmr_36; 
     phases CS; 
     from R4-12-47-1_node_67; 
     to R4-12-47-1_tn_36; 
     configuration transformer_configuration:2708; 
} 

object transformer:2754 { 
     name R4-12-47-1_xfmr_37; 
     phases CS; 
     from R4-12-47-1_node_70; 
     to R4-12-47-1_tn_37; 
     configuration transformer_configuration:2705; 
} 

object transformer:2755 { 
     name R4-12-47-1_xfmr_38; 
     phases CS; 
     from R4-12-47-1_node_72; 
     to R4-12-47-1_tn_38; 
     configuration transformer_configuration:2705; 
} 

object transformer:2756 { 
     name R4-12-47-1_xfmr_39; 
     phases CS; 
     from R4-12-47-1_node_73; 
     to R4-12-47-1_tn_39; 
     configuration transformer_configuration:2705; 
} 

object transformer:2757 { 
     name R4-12-47-1_xfmr_40; 
     phases BS; 
     from R4-12-47-1_node_74; 
     to R4-12-47-1_tn_40; 
     configuration transformer_configuration:2692; 
} 

object transformer:2758 { 
     name R4-12-47-1_xfmr_41; 
     phases BS; 
     from R4-12-47-1_node_75; 
     to R4-12-47-1_tn_41; 
     configuration transformer_configuration:2692; 
} 

object transformer:2759 { 
     name R4-12-47-1_xfmr_42; 
     phases AS; 
     from R4-12-47-1_node_79; 
     to R4-12-47-1_tn_42; 
     configuration transformer_configuration:2677; 
} 

object transformer:2760 { 
     name R4-12-47-1_xfmr_43; 
     phases AS; 
     from R4-12-47-1_node_80; 
     to R4-12-47-1_tn_43; 
     configuration transformer_configuration:2677; 
} 

object transformer:2761 { 
     name R4-12-47-1_xfmr_44; 
     phases AS; 
     from R4-12-47-1_node_81; 
     to R4-12-47-1_tn_44; 
     configuration transformer_configuration:2681; 
} 

object transformer:2762 { 
     name R4-12-47-1_xfmr_45; 
     phases CS; 
     from R4-12-47-1_node_83; 
     to R4-12-47-1_tn_45; 
     configuration transformer_configuration:2708; 
} 

object transformer:2763 { 
     name R4-12-47-1_xfmr_46; 
     phases CS; 
     from R4-12-47-1_node_84; 
     to R4-12-47-1_tn_46; 
     configuration transformer_configuration:2708; 
} 

object transformer:2764 { 
     name R4-12-47-1_xfmr_47; 
     phases AS; 
     from R4-12-47-1_node_85; 
     to R4-12-47-1_tn_47; 
     configuration transformer_configuration:2678; 
} 

object transformer:2765 { 
     name R4-12-47-1_xfmr_48; 
     phases CS; 
     from R4-12-47-1_node_85; 
     to R4-12-47-1_tn_48; 
     configuration transformer_configuration:2703; 
} 

object transformer:2766 { 
     name R4-12-47-1_xfmr_49; 
     phases AS; 
     from R4-12-47-1_node_86; 
     to R4-12-47-1_tn_49; 
     configuration transformer_configuration:2675; 
} 

object transformer:2767 { 
     name R4-12-47-1_xfmr_50; 
     phases CS; 
     from R4-12-47-1_node_86; 
     to R4-12-47-1_tn_50; 
     configuration transformer_configuration:2704; 
} 

object transformer:2768 { 
     name R4-12-47-1_xfmr_51; 
     phases BS; 
     from R4-12-47-1_node_88; 
     to R4-12-47-1_tn_51; 
     configuration transformer_configuration:2691; 
} 

object transformer:2769 { 
     name R4-12-47-1_xfmr_52; 
     phases BS; 
     from R4-12-47-1_node_90; 
     to R4-12-47-1_tn_52; 
     configuration transformer_configuration:2693; 
} 

object transformer:2770 { 
     name R4-12-47-1_xfmr_53; 
     phases BS; 
     from R4-12-47-1_node_91; 
     to R4-12-47-1_tn_53; 
     configuration transformer_configuration:2690; 
} 

object transformer:2771 { 
     name R4-12-47-1_xfmr_54; 
     phases BS; 
     from R4-12-47-1_node_93; 
     to R4-12-47-1_tn_54; 
     configuration transformer_configuration:2690; 
} 

object transformer:2772 { 
     name R4-12-47-1_xfmr_55; 
     phases BS; 
     from R4-12-47-1_node_94; 
     to R4-12-47-1_tn_55; 
     configuration transformer_configuration:2690; 
} 

object transformer:2773 { 
     name R4-12-47-1_xfmr_56; 
     phases BS; 
     from R4-12-47-1_node_96; 
     to R4-12-47-1_tn_56; 
     configuration transformer_configuration:2689; 
} 

object transformer:2774 { 
     name R4-12-47-1_xfmr_57; 
     phases BS; 
     from R4-12-47-1_node_98; 
     to R4-12-47-1_tn_57; 
     configuration transformer_configuration:2693; 
} 

object transformer:2775 { 
     name R4-12-47-1_xfmr_58; 
     phases BS; 
     from R4-12-47-1_node_100; 
     to R4-12-47-1_tn_58; 
     configuration transformer_configuration:2689; 
} 

object transformer:2776 { 
     name R4-12-47-1_xfmr_59; 
     phases BS; 
     from R4-12-47-1_node_101; 
     to R4-12-47-1_tn_59; 
     configuration transformer_configuration:2690; 
} 

object transformer:2777 { 
     name R4-12-47-1_xfmr_60; 
     phases BS; 
     from R4-12-47-1_node_102; 
     to R4-12-47-1_tn_60; 
     configuration transformer_configuration:2689; 
} 

object transformer:2778 { 
     name R4-12-47-1_xfmr_61; 
     phases BS; 
     from R4-12-47-1_node_103; 
     to R4-12-47-1_tn_61; 
     configuration transformer_configuration:2693; 
} 

object transformer:2779 { 
     name R4-12-47-1_xfmr_62; 
     phases BS; 
     from R4-12-47-1_node_104; 
     to R4-12-47-1_tn_62; 
     configuration transformer_configuration:2694; 
} 

object transformer:2780 { 
     name R4-12-47-1_xfmr_63; 
     phases BS; 
     from R4-12-47-1_node_106; 
     to R4-12-47-1_tn_63; 
     configuration transformer_configuration:2693; 
} 

object transformer:2781 { 
     name R4-12-47-1_xfmr_64; 
     phases BS; 
     from R4-12-47-1_node_108; 
     to R4-12-47-1_tn_64; 
     configuration transformer_configuration:2689; 
} 

object transformer:2782 { 
     name R4-12-47-1_xfmr_65; 
     phases CS; 
     from R4-12-47-1_node_109; 
     to R4-12-47-1_tn_65; 
     configuration transformer_configuration:2703; 
} 

object transformer:2783 { 
     name R4-12-47-1_xfmr_66; 
     phases CS; 
     from R4-12-47-1_node_112; 
     to R4-12-47-1_tn_66; 
     configuration transformer_configuration:2705; 
} 

object transformer:2784 { 
     name R4-12-47-1_xfmr_67; 
     phases BS; 
     from R4-12-47-1_node_114; 
     to R4-12-47-1_tn_67; 
     configuration transformer_configuration:2695; 
} 

object transformer:2785 { 
     name R4-12-47-1_xfmr_68; 
     phases BS; 
     from R4-12-47-1_node_117; 
     to R4-12-47-1_tn_68; 
     configuration transformer_configuration:2691; 
} 

object transformer:2786 { 
     name R4-12-47-1_xfmr_69; 
     phases BS; 
     from R4-12-47-1_node_118; 
     to R4-12-47-1_tn_69; 
     configuration transformer_configuration:2691; 
} 

object transformer:2787 { 
     name R4-12-47-1_xfmr_70; 
     phases CS; 
     from R4-12-47-1_node_124; 
     to R4-12-47-1_tn_70; 
     configuration transformer_configuration:2709; 
} 

object transformer:2788 { 
     name R4-12-47-1_xfmr_71; 
     phases BS; 
     from R4-12-47-1_node_126; 
     to R4-12-47-1_tn_71; 
     configuration transformer_configuration:2693; 
} 

object transformer:2789 { 
     name R4-12-47-1_xfmr_72; 
     phases AS; 
     from R4-12-47-1_node_130; 
     to R4-12-47-1_tn_72; 
     configuration transformer_configuration:2677; 
} 

object transformer:2790 { 
     name R4-12-47-1_xfmr_73; 
     phases AS; 
     from R4-12-47-1_node_131; 
     to R4-12-47-1_tn_73; 
     configuration transformer_configuration:2681; 
} 

object transformer:2791 { 
     name R4-12-47-1_xfmr_74; 
     phases AS; 
     from R4-12-47-1_node_132; 
     to R4-12-47-1_tn_74; 
     configuration transformer_configuration:2677; 
} 

object transformer:2792 { 
     name R4-12-47-1_xfmr_75; 
     phases CS; 
     from R4-12-47-1_node_134; 
     to R4-12-47-1_tn_75; 
     configuration transformer_configuration:2708; 
} 

object transformer:2793 { 
     name R4-12-47-1_xfmr_76; 
     phases CS; 
     from R4-12-47-1_node_135; 
     to R4-12-47-1_tn_76; 
     configuration transformer_configuration:2708; 
} 

object transformer:2794 { 
     name R4-12-47-1_xfmr_77; 
     phases AS; 
     from R4-12-47-1_node_137; 
     to R4-12-47-1_tn_77; 
     configuration transformer_configuration:2682; 
} 

object transformer:2795 { 
     name R4-12-47-1_xfmr_78; 
     phases BS; 
     from R4-12-47-1_node_138; 
     to R4-12-47-1_tn_78; 
     configuration transformer_configuration:2696; 
} 

object transformer:2796 { 
     name R4-12-47-1_xfmr_79; 
     phases AS; 
     from R4-12-47-1_node_139; 
     to R4-12-47-1_tn_79; 
     configuration transformer_configuration:2679; 
} 

object transformer:2797 { 
     name R4-12-47-1_xfmr_80; 
     phases BS; 
     from R4-12-47-1_node_139; 
     to R4-12-47-1_tn_80; 
     configuration transformer_configuration:2688; 
} 

object transformer:2798 { 
     name R4-12-47-1_xfmr_81; 
     phases CS; 
     from R4-12-47-1_node_139; 
     to R4-12-47-1_tn_81; 
     configuration transformer_configuration:2704; 
} 

object transformer:2799 { 
     name R4-12-47-1_xfmr_82; 
     phases BS; 
     from R4-12-47-1_node_140; 
     to R4-12-47-1_tn_82; 
     configuration transformer_configuration:2689; 
} 

object transformer:2800 { 
     name R4-12-47-1_xfmr_83; 
     phases BS; 
     from R4-12-47-1_node_141; 
     to R4-12-47-1_tn_83; 
     configuration transformer_configuration:2695; 
} 

object transformer:2801 { 
     name R4-12-47-1_xfmr_84; 
     phases AS; 
     from R4-12-47-1_node_143; 
     to R4-12-47-1_tn_84; 
     configuration transformer_configuration:2683; 
} 

object transformer:2802 { 
     name R4-12-47-1_xfmr_85; 
     phases AS; 
     from R4-12-47-1_node_146; 
     to R4-12-47-1_tn_85; 
     configuration transformer_configuration:2683; 
} 

object transformer:2803 { 
     name R4-12-47-1_xfmr_86; 
     phases BS; 
     from R4-12-47-1_node_146; 
     to R4-12-47-1_tn_86; 
     configuration transformer_configuration:2693; 
} 

object transformer:2804 { 
     name R4-12-47-1_xfmr_87; 
     phases CS; 
     from R4-12-47-1_node_146; 
     to R4-12-47-1_tn_87; 
     configuration transformer_configuration:2710; 
} 

object transformer:2805 { 
     name R4-12-47-1_xfmr_88; 
     phases BS; 
     from R4-12-47-1_node_147; 
     to R4-12-47-1_tn_88; 
     configuration transformer_configuration:2697; 
} 

object transformer:2806 { 
     name R4-12-47-1_xfmr_89; 
     phases CS; 
     from R4-12-47-1_node_154; 
     to R4-12-47-1_tn_89; 
     configuration transformer_configuration:2711; 
} 

object transformer:2807 { 
     name R4-12-47-1_xfmr_90; 
     phases CS; 
     from R4-12-47-1_node_155; 
     to R4-12-47-1_tn_90; 
     configuration transformer_configuration:2712; 
} 

object transformer:2808 { 
     name R4-12-47-1_xfmr_91; 
     phases CS; 
     from R4-12-47-1_node_156; 
     to R4-12-47-1_tn_91; 
     configuration transformer_configuration:2713; 
} 

object transformer:2809 { 
     name R4-12-47-1_xfmr_92; 
     phases CS; 
     from R4-12-47-1_node_157; 
     to R4-12-47-1_tn_92; 
     configuration transformer_configuration:2708; 
} 

object transformer:2810 { 
     name R4-12-47-1_xfmr_93; 
     phases CS; 
     from R4-12-47-1_node_158; 
     to R4-12-47-1_tn_93; 
     configuration transformer_configuration:2703; 
} 

object transformer:2811 { 
     name R4-12-47-1_xfmr_94; 
     phases BS; 
     from R4-12-47-1_node_163; 
     to R4-12-47-1_tn_94; 
     configuration transformer_configuration:2689; 
} 

object transformer:2812 { 
     name R4-12-47-1_xfmr_95; 
     phases BS; 
     from R4-12-47-1_node_164; 
     to R4-12-47-1_tn_95; 
     configuration transformer_configuration:2689; 
} 

object transformer:2813 { 
     name R4-12-47-1_xfmr_96; 
     phases BS; 
     from R4-12-47-1_node_166; 
     to R4-12-47-1_tn_96; 
     configuration transformer_configuration:2691; 
} 

object transformer:2814 { 
     name R4-12-47-1_xfmr_97; 
     phases AS; 
     from R4-12-47-1_node_167; 
     to R4-12-47-1_tn_97; 
     configuration transformer_configuration:2675; 
} 

object transformer:2815 { 
     name R4-12-47-1_xfmr_98; 
     phases BS; 
     from R4-12-47-1_node_169; 
     to R4-12-47-1_tn_98; 
     configuration transformer_configuration:2689; 
} 

object transformer:2816 { 
     name R4-12-47-1_xfmr_99; 
     phases AS; 
     from R4-12-47-1_node_173; 
     to R4-12-47-1_tn_99; 
     configuration transformer_configuration:2679; 
} 

object transformer:2817 { 
     name R4-12-47-1_xfmr_100; 
     phases BS; 
     from R4-12-47-1_node_175; 
     to R4-12-47-1_tn_100; 
     configuration transformer_configuration:2689; 
} 

object transformer:2818 { 
     name R4-12-47-1_xfmr_101; 
     phases AS; 
     from R4-12-47-1_node_178; 
     to R4-12-47-1_tn_101; 
     configuration transformer_configuration:2684; 
} 

object transformer:2819 { 
     name R4-12-47-1_xfmr_102; 
     phases AS; 
     from R4-12-47-1_node_179; 
     to R4-12-47-1_tn_102; 
     configuration transformer_configuration:2678; 
} 

object transformer:2820 { 
     name R4-12-47-1_xfmr_103; 
     phases BS; 
     from R4-12-47-1_node_179; 
     to R4-12-47-1_tn_103; 
     configuration transformer_configuration:2688; 
} 

object transformer:2821 { 
     name R4-12-47-1_xfmr_104; 
     phases CS; 
     from R4-12-47-1_node_179; 
     to R4-12-47-1_tn_104; 
     configuration transformer_configuration:2703; 
} 

object transformer:2822 { 
     name R4-12-47-1_xfmr_105; 
     phases AS; 
     from R4-12-47-1_node_181; 
     to R4-12-47-1_tn_105; 
     configuration transformer_configuration:2675; 
} 

object transformer:2823 { 
     name R4-12-47-1_xfmr_106; 
     phases BS; 
     from R4-12-47-1_node_181; 
     to R4-12-47-1_tn_106; 
     configuration transformer_configuration:2688; 
} 

object transformer:2824 { 
     name R4-12-47-1_xfmr_107; 
     phases CS; 
     from R4-12-47-1_node_181; 
     to R4-12-47-1_tn_107; 
     configuration transformer_configuration:2704; 
} 

object transformer:2825 { 
     name R4-12-47-1_xfmr_108; 
     phases AS; 
     from R4-12-47-1_node_182; 
     to R4-12-47-1_tn_108; 
     configuration transformer_configuration:2678; 
} 

object transformer:2826 { 
     name R4-12-47-1_xfmr_109; 
     phases BS; 
     from R4-12-47-1_node_182; 
     to R4-12-47-1_tn_109; 
     configuration transformer_configuration:2688; 
} 

object transformer:2827 { 
     name R4-12-47-1_xfmr_110; 
     phases CS; 
     from R4-12-47-1_node_182; 
     to R4-12-47-1_tn_110; 
     configuration transformer_configuration:2706; 
} 

object transformer:2828 { 
     name R4-12-47-1_xfmr_111; 
     phases BS; 
     from R4-12-47-1_node_183; 
     to R4-12-47-1_tn_111; 
     configuration transformer_configuration:2691; 
} 

object transformer:2829 { 
     name R4-12-47-1_xfmr_112; 
     phases AS; 
     from R4-12-47-1_node_185; 
     to R4-12-47-1_tn_112; 
     configuration transformer_configuration:2678; 
} 

object transformer:2830 { 
     name R4-12-47-1_xfmr_113; 
     phases BS; 
     from R4-12-47-1_node_185; 
     to R4-12-47-1_tn_113; 
     configuration transformer_configuration:2691; 
} 

object transformer:2831 { 
     name R4-12-47-1_xfmr_114; 
     phases AS; 
     from R4-12-47-1_node_186; 
     to R4-12-47-1_tn_114; 
     configuration transformer_configuration:2675; 
} 

object transformer:2832 { 
     name R4-12-47-1_xfmr_115; 
     phases AS; 
     from R4-12-47-1_node_187; 
     to R4-12-47-1_tn_115; 
     configuration transformer_configuration:2678; 
} 

object transformer:2833 { 
     name R4-12-47-1_xfmr_116; 
     phases BS; 
     from R4-12-47-1_node_187; 
     to R4-12-47-1_tn_116; 
     configuration transformer_configuration:2689; 
} 

object transformer:2834 { 
     name R4-12-47-1_xfmr_117; 
     phases AS; 
     from R4-12-47-1_node_188; 
     to R4-12-47-1_tn_117; 
     configuration transformer_configuration:2678; 
} 

object transformer:2835 { 
     name R4-12-47-1_xfmr_118; 
     phases BS; 
     from R4-12-47-1_node_188; 
     to R4-12-47-1_tn_118; 
     configuration transformer_configuration:2689; 
} 

object transformer:2836 { 
     name R4-12-47-1_xfmr_119; 
     phases AS; 
     from R4-12-47-1_node_189; 
     to R4-12-47-1_tn_119; 
     configuration transformer_configuration:2675; 
} 

object transformer:2837 { 
     name R4-12-47-1_xfmr_120; 
     phases BS; 
     from R4-12-47-1_node_189; 
     to R4-12-47-1_tn_120; 
     configuration transformer_configuration:2688; 
} 

object transformer:2838 { 
     name R4-12-47-1_xfmr_121; 
     phases AS; 
     from R4-12-47-1_node_192; 
     to R4-12-47-1_tn_121; 
     configuration transformer_configuration:2675; 
} 

object transformer:2839 { 
     name R4-12-47-1_xfmr_122; 
     phases BS; 
     from R4-12-47-1_node_192; 
     to R4-12-47-1_tn_122; 
     configuration transformer_configuration:2689; 
} 

object transformer:2840 { 
     name R4-12-47-1_xfmr_123; 
     phases AS; 
     from R4-12-47-1_node_196; 
     to R4-12-47-1_tn_123; 
     configuration transformer_configuration:2681; 
} 

object transformer:2841 { 
     name R4-12-47-1_xfmr_124; 
     phases BS; 
     from R4-12-47-1_node_196; 
     to R4-12-47-1_tn_124; 
     configuration transformer_configuration:2698; 
} 

object transformer:2842 { 
     name R4-12-47-1_xfmr_125; 
     phases CS; 
     from R4-12-47-1_node_196; 
     to R4-12-47-1_tn_125; 
     configuration transformer_configuration:2714; 
} 

object transformer:2843 { 
     name R4-12-47-1_xfmr_126; 
     phases BS; 
     from R4-12-47-1_node_198; 
     to R4-12-47-1_tn_126; 
     configuration transformer_configuration:2688; 
} 

object transformer:2844 { 
     name R4-12-47-1_xfmr_127; 
     phases CS; 
     from R4-12-47-1_node_198; 
     to R4-12-47-1_tn_127; 
     configuration transformer_configuration:2706; 
} 

object transformer:2845 { 
     name R4-12-47-1_xfmr_128; 
     phases BS; 
     from R4-12-47-1_node_199; 
     to R4-12-47-1_tn_128; 
     configuration transformer_configuration:2688; 
} 

object transformer:2846 { 
     name R4-12-47-1_xfmr_129; 
     phases CS; 
     from R4-12-47-1_node_199; 
     to R4-12-47-1_tn_129; 
     configuration transformer_configuration:2706; 
} 

object transformer:2847 { 
     name R4-12-47-1_xfmr_130; 
     phases BS; 
     from R4-12-47-1_node_202; 
     to R4-12-47-1_tn_130; 
     configuration transformer_configuration:2689; 
} 

object transformer:2848 { 
     name R4-12-47-1_xfmr_131; 
     phases AS; 
     from R4-12-47-1_node_203; 
     to R4-12-47-1_tn_131; 
     configuration transformer_configuration:2678; 
} 

object transformer:2849 { 
     name R4-12-47-1_xfmr_132; 
     phases BS; 
     from R4-12-47-1_node_203; 
     to R4-12-47-1_tn_132; 
     configuration transformer_configuration:2688; 
} 

object transformer:2850 { 
     name R4-12-47-1_xfmr_133; 
     phases CS; 
     from R4-12-47-1_node_203; 
     to R4-12-47-1_tn_133; 
     configuration transformer_configuration:2705; 
} 

object transformer:2851 { 
     name R4-12-47-1_xfmr_134; 
     phases CS; 
     from R4-12-47-1_node_204; 
     to R4-12-47-1_tn_134; 
     configuration transformer_configuration:2707; 
} 

object transformer:2852 { 
     name R4-12-47-1_xfmr_135; 
     phases AS; 
     from R4-12-47-1_node_205; 
     to R4-12-47-1_tn_135; 
     configuration transformer_configuration:2678; 
} 

object transformer:2853 { 
     name R4-12-47-1_xfmr_136; 
     phases BS; 
     from R4-12-47-1_node_205; 
     to R4-12-47-1_tn_136; 
     configuration transformer_configuration:2688; 
} 

object transformer:2854 { 
     name R4-12-47-1_xfmr_137; 
     phases CS; 
     from R4-12-47-1_node_205; 
     to R4-12-47-1_tn_137; 
     configuration transformer_configuration:2703; 
} 

object transformer:2855 { 
     name R4-12-47-1_xfmr_138; 
     phases BS; 
     from R4-12-47-1_node_207; 
     to R4-12-47-1_tn_138; 
     configuration transformer_configuration:2689; 
} 

object transformer:2856 { 
     name R4-12-47-1_xfmr_139; 
     phases BS; 
     from R4-12-47-1_node_208; 
     to R4-12-47-1_tn_139; 
     configuration transformer_configuration:2689; 
} 

object transformer:2857 { 
     name R4-12-47-1_xfmr_140; 
     phases CS; 
     from R4-12-47-1_node_210; 
     to R4-12-47-1_tn_140; 
     configuration transformer_configuration:2715; 
} 

object transformer:2858 { 
     name R4-12-47-1_xfmr_141; 
     phases AS; 
     from R4-12-47-1_node_211; 
     to R4-12-47-1_tn_141; 
     configuration transformer_configuration:2685; 
} 

object transformer:2859 { 
     name R4-12-47-1_xfmr_142; 
     phases BS; 
     from R4-12-47-1_node_211; 
     to R4-12-47-1_tn_142; 
     configuration transformer_configuration:2699; 
} 

object transformer:2860 { 
     name R4-12-47-1_xfmr_143; 
     phases CS; 
     from R4-12-47-1_node_211; 
     to R4-12-47-1_tn_143; 
     configuration transformer_configuration:2710; 
} 

object transformer:2861 { 
     name R4-12-47-1_xfmr_144; 
     phases CS; 
     from R4-12-47-1_node_212; 
     to R4-12-47-1_tn_144; 
     configuration transformer_configuration:2707; 
} 

object transformer:2862 { 
     name R4-12-47-1_xfmr_145; 
     phases CS; 
     from R4-12-47-1_node_214; 
     to R4-12-47-1_tn_145; 
     configuration transformer_configuration:2706; 
} 

object transformer:2863 { 
     name R4-12-47-1_xfmr_146; 
     phases AS; 
     from R4-12-47-1_node_226; 
     to R4-12-47-1_tn_146; 
     configuration transformer_configuration:2675; 
} 

object transformer:2864 { 
     name R4-12-47-1_xfmr_147; 
     phases BS; 
     from R4-12-47-1_node_226; 
     to R4-12-47-1_tn_147; 
     configuration transformer_configuration:2688; 
} 

object transformer:2865 { 
     name R4-12-47-1_xfmr_148; 
     phases CS; 
     from R4-12-47-1_node_226; 
     to R4-12-47-1_tn_148; 
     configuration transformer_configuration:2704; 
} 

object transformer:2866 { 
     name R4-12-47-1_xfmr_149; 
     phases AS; 
     from R4-12-47-1_node_229; 
     to R4-12-47-1_tn_149; 
     configuration transformer_configuration:2675; 
} 

object transformer:2867 { 
     name R4-12-47-1_xfmr_150; 
     phases BS; 
     from R4-12-47-1_node_229; 
     to R4-12-47-1_tn_150; 
     configuration transformer_configuration:2688; 
} 

object transformer:2868 { 
     name R4-12-47-1_xfmr_151; 
     phases CS; 
     from R4-12-47-1_node_229; 
     to R4-12-47-1_tn_151; 
     configuration transformer_configuration:2704; 
} 

object transformer:2869 { 
     name R4-12-47-1_xfmr_152; 
     phases AS; 
     from R4-12-47-1_node_230; 
     to R4-12-47-1_tn_152; 
     configuration transformer_configuration:2678; 
} 

object transformer:2870 { 
     name R4-12-47-1_xfmr_153; 
     phases BS; 
     from R4-12-47-1_node_230; 
     to R4-12-47-1_tn_153; 
     configuration transformer_configuration:2689; 
} 

object transformer:2871 { 
     name R4-12-47-1_xfmr_154; 
     phases CS; 
     from R4-12-47-1_node_230; 
     to R4-12-47-1_tn_154; 
     configuration transformer_configuration:2704; 
} 

object transformer:2872 { 
     name R4-12-47-1_xfmr_155; 
     phases AS; 
     from R4-12-47-1_node_231; 
     to R4-12-47-1_tn_155; 
     configuration transformer_configuration:2675; 
} 

object transformer:2873 { 
     name R4-12-47-1_xfmr_156; 
     phases BS; 
     from R4-12-47-1_node_231; 
     to R4-12-47-1_tn_156; 
     configuration transformer_configuration:2688; 
} 

object transformer:2874 { 
     name R4-12-47-1_xfmr_157; 
     phases CS; 
     from R4-12-47-1_node_231; 
     to R4-12-47-1_tn_157; 
     configuration transformer_configuration:2704; 
} 

object transformer:2875 { 
     name R4-12-47-1_xfmr_158; 
     phases BS; 
     from R4-12-47-1_node_232; 
     to R4-12-47-1_tn_158; 
     configuration transformer_configuration:2693; 
} 

object transformer:2876 { 
     name R4-12-47-1_xfmr_159; 
     phases CS; 
     from R4-12-47-1_node_234; 
     to R4-12-47-1_tn_159; 
     configuration transformer_configuration:2716; 
} 

object transformer:2877 { 
     name R4-12-47-1_xfmr_160; 
     phases AS; 
     from R4-12-47-1_node_235; 
     to R4-12-47-1_tn_160; 
     configuration transformer_configuration:2685; 
} 

object transformer:2878 { 
     name R4-12-47-1_xfmr_161; 
     phases BS; 
     from R4-12-47-1_node_235; 
     to R4-12-47-1_tn_161; 
     configuration transformer_configuration:2699; 
} 

object transformer:2879 { 
     name R4-12-47-1_xfmr_162; 
     phases CS; 
     from R4-12-47-1_node_235; 
     to R4-12-47-1_tn_162; 
     configuration transformer_configuration:2710; 
} 

object transformer:2880 { 
     name R4-12-47-1_xfmr_163; 
     phases CS; 
     from R4-12-47-1_node_236; 
     to R4-12-47-1_tn_163; 
     configuration transformer_configuration:2705; 
} 

object transformer:2881 { 
     name R4-12-47-1_xfmr_164; 
     phases CS; 
     from R4-12-47-1_node_237; 
     to R4-12-47-1_tn_164; 
     configuration transformer_configuration:2709; 
} 

object transformer:2882 { 
     name R4-12-47-1_xfmr_165; 
     phases CS; 
     from R4-12-47-1_node_238; 
     to R4-12-47-1_tn_165; 
     configuration transformer_configuration:2709; 
} 

object transformer:2883 { 
     name R4-12-47-1_xfmr_166; 
     phases CS; 
     from R4-12-47-1_node_240; 
     to R4-12-47-1_tn_166; 
     configuration transformer_configuration:2708; 
} 

object transformer:2884 { 
     name R4-12-47-1_xfmr_167; 
     phases AS; 
     from R4-12-47-1_node_242; 
     to R4-12-47-1_tn_167; 
     configuration transformer_configuration:2679; 
} 

object transformer:2885 { 
     name R4-12-47-1_xfmr_168; 
     phases BS; 
     from R4-12-47-1_node_242; 
     to R4-12-47-1_tn_168; 
     configuration transformer_configuration:2688; 
} 

object transformer:2886 { 
     name R4-12-47-1_xfmr_169; 
     phases CS; 
     from R4-12-47-1_node_242; 
     to R4-12-47-1_tn_169; 
     configuration transformer_configuration:2704; 
} 

object transformer:2887 { 
     name R4-12-47-1_xfmr_170; 
     phases AS; 
     from R4-12-47-1_node_243; 
     to R4-12-47-1_tn_170; 
     configuration transformer_configuration:2675; 
} 

object transformer:2888 { 
     name R4-12-47-1_xfmr_171; 
     phases AS; 
     from R4-12-47-1_node_244; 
     to R4-12-47-1_tn_171; 
     configuration transformer_configuration:2676; 
} 

object transformer:2889 { 
     name R4-12-47-1_xfmr_172; 
     phases AS; 
     from R4-12-47-1_node_245; 
     to R4-12-47-1_tn_172; 
     configuration transformer_configuration:2679; 
} 

object transformer:2890 { 
     name R4-12-47-1_xfmr_173; 
     phases AS; 
     from R4-12-47-1_node_247; 
     to R4-12-47-1_tn_173; 
     configuration transformer_configuration:2675; 
} 

object transformer:2891 { 
     name R4-12-47-1_xfmr_174; 
     phases AS; 
     from R4-12-47-1_node_249; 
     to R4-12-47-1_tn_174; 
     configuration transformer_configuration:2676; 
} 

object transformer:2892 { 
     name R4-12-47-1_xfmr_175; 
     phases BS; 
     from R4-12-47-1_node_250; 
     to R4-12-47-1_tn_175; 
     configuration transformer_configuration:2689; 
} 

object transformer:2893 { 
     name R4-12-47-1_xfmr_176; 
     phases AS; 
     from R4-12-47-1_node_251; 
     to R4-12-47-1_tn_176; 
     configuration transformer_configuration:2679; 
} 

object transformer:2894 { 
     name R4-12-47-1_xfmr_177; 
     phases BS; 
     from R4-12-47-1_node_251; 
     to R4-12-47-1_tn_177; 
     configuration transformer_configuration:2700; 
} 

object transformer:2895 { 
     name R4-12-47-1_xfmr_178; 
     phases CS; 
     from R4-12-47-1_node_251; 
     to R4-12-47-1_tn_178; 
     configuration transformer_configuration:2704; 
} 

object transformer:2896 { 
     name R4-12-47-1_xfmr_179; 
     phases BS; 
     from R4-12-47-1_node_253; 
     to R4-12-47-1_tn_179; 
     configuration transformer_configuration:2689; 
} 

object transformer:2897 { 
     name R4-12-47-1_xfmr_180; 
     phases CS; 
     from R4-12-47-1_node_255; 
     to R4-12-47-1_tn_180; 
     configuration transformer_configuration:2705; 
} 

object transformer:2898 { 
     name R4-12-47-1_xfmr_181; 
     phases BS; 
     from R4-12-47-1_node_257; 
     to R4-12-47-1_tn_181; 
     configuration transformer_configuration:2693; 
} 

object transformer:2899 { 
     name R4-12-47-1_xfmr_182; 
     phases AS; 
     from R4-12-47-1_node_259; 
     to R4-12-47-1_tn_182; 
     configuration transformer_configuration:2677; 
} 

object transformer:2900 { 
     name R4-12-47-1_xfmr_183; 
     phases BS; 
     from R4-12-47-1_node_259; 
     to R4-12-47-1_tn_183; 
     configuration transformer_configuration:2688; 
} 

object transformer:2901 { 
     name R4-12-47-1_xfmr_184; 
     phases CS; 
     from R4-12-47-1_node_259; 
     to R4-12-47-1_tn_184; 
     configuration transformer_configuration:2704; 
} 

object transformer:2902 { 
     name R4-12-47-1_xfmr_185; 
     phases CS; 
     from R4-12-47-1_node_260; 
     to R4-12-47-1_tn_185; 
     configuration transformer_configuration:2703; 
} 

object transformer:2903 { 
     name R4-12-47-1_xfmr_186; 
     phases CS; 
     from R4-12-47-1_node_261; 
     to R4-12-47-1_tn_186; 
     configuration transformer_configuration:2706; 
} 

object transformer:2904 { 
     name R4-12-47-1_xfmr_187; 
     phases CS; 
     from R4-12-47-1_node_262; 
     to R4-12-47-1_tn_187; 
     configuration transformer_configuration:2703; 
} 

object transformer:2905 { 
     name R4-12-47-1_xfmr_188; 
     phases CS; 
     from R4-12-47-1_node_263; 
     to R4-12-47-1_tn_188; 
     configuration transformer_configuration:2708; 
} 

object transformer:2906 { 
     name R4-12-47-1_xfmr_189; 
     phases CS; 
     from R4-12-47-1_node_264; 
     to R4-12-47-1_tn_189; 
     configuration transformer_configuration:2703; 
} 

object transformer:2907 { 
     name R4-12-47-1_xfmr_190; 
     phases CS; 
     from R4-12-47-1_node_265; 
     to R4-12-47-1_tn_190; 
     configuration transformer_configuration:2713; 
} 

object transformer:2908 { 
     name R4-12-47-1_xfmr_191; 
     phases CS; 
     from R4-12-47-1_node_266; 
     to R4-12-47-1_tn_191; 
     configuration transformer_configuration:2716; 
} 

object transformer:2909 { 
     name R4-12-47-1_xfmr_192; 
     phases CS; 
     from R4-12-47-1_node_267; 
     to R4-12-47-1_tn_192; 
     configuration transformer_configuration:2708; 
} 

object transformer:2910 { 
     name R4-12-47-1_xfmr_193; 
     phases CS; 
     from R4-12-47-1_node_268; 
     to R4-12-47-1_tn_193; 
     configuration transformer_configuration:2708; 
} 

object transformer:2911 { 
     name R4-12-47-1_xfmr_194; 
     phases CS; 
     from R4-12-47-1_node_269; 
     to R4-12-47-1_tn_194; 
     configuration transformer_configuration:2708; 
} 

object transformer:2912 { 
     name R4-12-47-1_xfmr_195; 
     phases AS; 
     from R4-12-47-1_node_270; 
     to R4-12-47-1_tn_195; 
     configuration transformer_configuration:2675; 
} 

object transformer:2913 { 
     name R4-12-47-1_xfmr_196; 
     phases CS; 
     from R4-12-47-1_node_270; 
     to R4-12-47-1_tn_196; 
     configuration transformer_configuration:2707; 
} 

object transformer:2914 { 
     name R4-12-47-1_xfmr_197; 
     phases AS; 
     from R4-12-47-1_node_271; 
     to R4-12-47-1_tn_197; 
     configuration transformer_configuration:2678; 
} 

object transformer:2915 { 
     name R4-12-47-1_xfmr_198; 
     phases BS; 
     from R4-12-47-1_node_271; 
     to R4-12-47-1_tn_198; 
     configuration transformer_configuration:2688; 
} 

object transformer:2916 { 
     name R4-12-47-1_xfmr_199; 
     phases CS; 
     from R4-12-47-1_node_271; 
     to R4-12-47-1_tn_199; 
     configuration transformer_configuration:2717; 
} 

object transformer:2917 { 
     name R4-12-47-1_xfmr_200; 
     phases AS; 
     from R4-12-47-1_node_272; 
     to R4-12-47-1_tn_200; 
     configuration transformer_configuration:2678; 
} 

object transformer:2918 { 
     name R4-12-47-1_xfmr_201; 
     phases BS; 
     from R4-12-47-1_node_272; 
     to R4-12-47-1_tn_201; 
     configuration transformer_configuration:2689; 
} 

object transformer:2919 { 
     name R4-12-47-1_xfmr_202; 
     phases CS; 
     from R4-12-47-1_node_272; 
     to R4-12-47-1_tn_202; 
     configuration transformer_configuration:2704; 
} 

object transformer:2920 { 
     name R4-12-47-1_xfmr_203; 
     phases AS; 
     from R4-12-47-1_node_273; 
     to R4-12-47-1_tn_203; 
     configuration transformer_configuration:2678; 
} 

object transformer:2921 { 
     name R4-12-47-1_xfmr_204; 
     phases BS; 
     from R4-12-47-1_node_273; 
     to R4-12-47-1_tn_204; 
     configuration transformer_configuration:2689; 
} 

object transformer:2922 { 
     name R4-12-47-1_xfmr_205; 
     phases CS; 
     from R4-12-47-1_node_273; 
     to R4-12-47-1_tn_205; 
     configuration transformer_configuration:2704; 
} 

object transformer:2923 { 
     name R4-12-47-1_xfmr_206; 
     phases CS; 
     from R4-12-47-1_node_274; 
     to R4-12-47-1_tn_206; 
     configuration transformer_configuration:2703; 
} 

object transformer:2924 { 
     name R4-12-47-1_xfmr_207; 
     phases CS; 
     from R4-12-47-1_node_277; 
     to R4-12-47-1_tn_207; 
     configuration transformer_configuration:2705; 
} 

object transformer:2925 { 
     name R4-12-47-1_xfmr_208; 
     phases AS; 
     from R4-12-47-1_node_278; 
     to R4-12-47-1_tn_208; 
     configuration transformer_configuration:2678; 
} 

object transformer:2926 { 
     name R4-12-47-1_xfmr_209; 
     phases BS; 
     from R4-12-47-1_node_278; 
     to R4-12-47-1_tn_209; 
     configuration transformer_configuration:2688; 
} 

object transformer:2927 { 
     name R4-12-47-1_xfmr_210; 
     phases CS; 
     from R4-12-47-1_node_278; 
     to R4-12-47-1_tn_210; 
     configuration transformer_configuration:2708; 
} 

object transformer:2928 { 
     name R4-12-47-1_xfmr_211; 
     phases CS; 
     from R4-12-47-1_node_279; 
     to R4-12-47-1_tn_211; 
     configuration transformer_configuration:2716; 
} 

object transformer:2929 { 
     name R4-12-47-1_xfmr_212; 
     phases AS; 
     from R4-12-47-1_node_280; 
     to R4-12-47-1_tn_212; 
     configuration transformer_configuration:2675; 
} 

object transformer:2930 { 
     name R4-12-47-1_xfmr_213; 
     phases AS; 
     from R4-12-47-1_node_281; 
     to R4-12-47-1_tn_213; 
     configuration transformer_configuration:2675; 
} 

object transformer:2931 { 
     name R4-12-47-1_xfmr_214; 
     phases BS; 
     from R4-12-47-1_node_281; 
     to R4-12-47-1_tn_214; 
     configuration transformer_configuration:2688; 
} 

object transformer:2932 { 
     name R4-12-47-1_xfmr_215; 
     phases CS; 
     from R4-12-47-1_node_281; 
     to R4-12-47-1_tn_215; 
     configuration transformer_configuration:2704; 
} 

object transformer:2933 { 
     name R4-12-47-1_xfmr_216; 
     phases CS; 
     from R4-12-47-1_node_282; 
     to R4-12-47-1_tn_216; 
     configuration transformer_configuration:2705; 
} 

object transformer:2934 { 
     name R4-12-47-1_xfmr_217; 
     phases AS; 
     from R4-12-47-1_node_284; 
     to R4-12-47-1_tn_217; 
     configuration transformer_configuration:2675; 
} 

object transformer:2935 { 
     name R4-12-47-1_xfmr_218; 
     phases AS; 
     from R4-12-47-1_node_285; 
     to R4-12-47-1_tn_218; 
     configuration transformer_configuration:2675; 
} 

object transformer:2936 { 
     name R4-12-47-1_xfmr_219; 
     phases AS; 
     from R4-12-47-1_node_286; 
     to R4-12-47-1_tn_219; 
     configuration transformer_configuration:2675; 
} 

object transformer:2937 { 
     name R4-12-47-1_xfmr_220; 
     phases AS; 
     from R4-12-47-1_node_287; 
     to R4-12-47-1_tn_220; 
     configuration transformer_configuration:2675; 
} 

object transformer:2938 { 
     name R4-12-47-1_xfmr_221; 
     phases AS; 
     from R4-12-47-1_node_288; 
     to R4-12-47-1_tn_221; 
     configuration transformer_configuration:2675; 
} 

object transformer:2939 { 
     name R4-12-47-1_xfmr_222; 
     phases AS; 
     from R4-12-47-1_node_289; 
     to R4-12-47-1_tn_222; 
     configuration transformer_configuration:2675; 
} 

object transformer:2940 { 
     name R4-12-47-1_xfmr_223; 
     phases BS; 
     from R4-12-47-1_node_289; 
     to R4-12-47-1_tn_223; 
     configuration transformer_configuration:2688; 
} 

object transformer:2941 { 
     name R4-12-47-1_xfmr_224; 
     phases CS; 
     from R4-12-47-1_node_289; 
     to R4-12-47-1_tn_224; 
     configuration transformer_configuration:2704; 
} 

object transformer:2942 { 
     name R4-12-47-1_xfmr_225; 
     phases CS; 
     from R4-12-47-1_node_290; 
     to R4-12-47-1_tn_225; 
     configuration transformer_configuration:2703; 
} 

object transformer:2943 { 
     name R4-12-47-1_xfmr_226; 
     phases AS; 
     from R4-12-47-1_node_291; 
     to R4-12-47-1_tn_226; 
     configuration transformer_configuration:2678; 
} 

object transformer:2944 { 
     name R4-12-47-1_xfmr_227; 
     phases BS; 
     from R4-12-47-1_node_291; 
     to R4-12-47-1_tn_227; 
     configuration transformer_configuration:2689; 
} 

object transformer:2945 { 
     name R4-12-47-1_xfmr_228; 
     phases CS; 
     from R4-12-47-1_node_291; 
     to R4-12-47-1_tn_228; 
     configuration transformer_configuration:2704; 
} 

object transformer:2946 { 
     name R4-12-47-1_xfmr_229; 
     phases AS; 
     from R4-12-47-1_node_292; 
     to R4-12-47-1_tn_229; 
     configuration transformer_configuration:2686; 
} 

object transformer:2947 { 
     name R4-12-47-1_xfmr_230; 
     phases CS; 
     from R4-12-47-1_node_292; 
     to R4-12-47-1_tn_230; 
     configuration transformer_configuration:2710; 
} 

object transformer:2948 { 
     name R4-12-47-1_xfmr_231; 
     phases AS; 
     from R4-12-47-1_node_293; 
     to R4-12-47-1_tn_231; 
     configuration transformer_configuration:2678; 
} 

object transformer:2949 { 
     name R4-12-47-1_xfmr_232; 
     phases CS; 
     from R4-12-47-1_node_293; 
     to R4-12-47-1_tn_232; 
     configuration transformer_configuration:2708; 
} 

object transformer:2950 { 
     name R4-12-47-1_xfmr_233; 
     phases AS; 
     from R4-12-47-1_node_294; 
     to R4-12-47-1_tn_233; 
     configuration transformer_configuration:2678; 
} 

object transformer:2951 { 
     name R4-12-47-1_xfmr_234; 
     phases CS; 
     from R4-12-47-1_node_294; 
     to R4-12-47-1_tn_234; 
     configuration transformer_configuration:2703; 
} 

object transformer:2952 { 
     name R4-12-47-1_xfmr_235; 
     phases AS; 
     from R4-12-47-1_node_295; 
     to R4-12-47-1_tn_235; 
     configuration transformer_configuration:2675; 
} 

object transformer:2953 { 
     name R4-12-47-1_xfmr_236; 
     phases CS; 
     from R4-12-47-1_node_295; 
     to R4-12-47-1_tn_236; 
     configuration transformer_configuration:2704; 
} 

object transformer:2954 { 
     name R4-12-47-1_xfmr_237; 
     phases AS; 
     from R4-12-47-1_node_296; 
     to R4-12-47-1_tn_237; 
     configuration transformer_configuration:2677; 
} 

object transformer:2955 { 
     name R4-12-47-1_xfmr_238; 
     phases CS; 
     from R4-12-47-1_node_296; 
     to R4-12-47-1_tn_238; 
     configuration transformer_configuration:2704; 
} 

object transformer:2956 { 
     name R4-12-47-1_xfmr_239; 
     phases AS; 
     from R4-12-47-1_node_297; 
     to R4-12-47-1_tn_239; 
     configuration transformer_configuration:2678; 
} 

object transformer:2957 { 
     name R4-12-47-1_xfmr_240; 
     phases CS; 
     from R4-12-47-1_node_297; 
     to R4-12-47-1_tn_240; 
     configuration transformer_configuration:2708; 
} 

object transformer:2958 { 
     name R4-12-47-1_xfmr_241; 
     phases AS; 
     from R4-12-47-1_node_298; 
     to R4-12-47-1_tn_241; 
     configuration transformer_configuration:2677; 
} 

object transformer:2959 { 
     name R4-12-47-1_xfmr_242; 
     phases CS; 
     from R4-12-47-1_node_298; 
     to R4-12-47-1_tn_242; 
     configuration transformer_configuration:2704; 
} 

object transformer:2960 { 
     name R4-12-47-1_xfmr_243; 
     phases CS; 
     from R4-12-47-1_node_299; 
     to R4-12-47-1_tn_243; 
     configuration transformer_configuration:2708; 
} 

object transformer:2961 { 
     name R4-12-47-1_xfmr_244; 
     phases AS; 
     from R4-12-47-1_node_301; 
     to R4-12-47-1_tn_244; 
     configuration transformer_configuration:2675; 
} 

object transformer:2962 { 
     name R4-12-47-1_xfmr_245; 
     phases AS; 
     from R4-12-47-1_node_302; 
     to R4-12-47-1_tn_245; 
     configuration transformer_configuration:2678; 
} 

object transformer:2963 { 
     name R4-12-47-1_xfmr_246; 
     phases CS; 
     from R4-12-47-1_node_302; 
     to R4-12-47-1_tn_246; 
     configuration transformer_configuration:2708; 
} 

object transformer:2964 { 
     name R4-12-47-1_xfmr_247; 
     phases CS; 
     from R4-12-47-1_node_303; 
     to R4-12-47-1_tn_247; 
     configuration transformer_configuration:2703; 
} 

object transformer:2965 { 
     name R4-12-47-1_xfmr_248; 
     phases CS; 
     from R4-12-47-1_node_304; 
     to R4-12-47-1_tn_248; 
     configuration transformer_configuration:2703; 
} 

object transformer:2966 { 
     name R4-12-47-1_xfmr_249; 
     phases CS; 
     from R4-12-47-1_node_305; 
     to R4-12-47-1_tn_249; 
     configuration transformer_configuration:2703; 
} 

object transformer:2967 { 
     name R4-12-47-1_xfmr_250; 
     phases AS; 
     from R4-12-47-1_node_308; 
     to R4-12-47-1_tn_250; 
     configuration transformer_configuration:2678; 
} 

object transformer:2968 { 
     name R4-12-47-1_xfmr_251; 
     phases CS; 
     from R4-12-47-1_node_308; 
     to R4-12-47-1_tn_251; 
     configuration transformer_configuration:2708; 
} 

object transformer:2969 { 
     name R4-12-47-1_xfmr_252; 
     phases AS; 
     from R4-12-47-1_node_309; 
     to R4-12-47-1_tn_252; 
     configuration transformer_configuration:2678; 
} 

object transformer:2970 { 
     name R4-12-47-1_xfmr_253; 
     phases CS; 
     from R4-12-47-1_node_309; 
     to R4-12-47-1_tn_253; 
     configuration transformer_configuration:2708; 
} 

object transformer:2971 { 
     name R4-12-47-1_xfmr_254; 
     phases AS; 
     from R4-12-47-1_node_310; 
     to R4-12-47-1_tn_254; 
     configuration transformer_configuration:2678; 
} 

object transformer:2972 { 
     name R4-12-47-1_xfmr_255; 
     phases CS; 
     from R4-12-47-1_node_310; 
     to R4-12-47-1_tn_255; 
     configuration transformer_configuration:2708; 
} 

object transformer:2973 { 
     name R4-12-47-1_xfmr_256; 
     phases CS; 
     from R4-12-47-1_node_312; 
     to R4-12-47-1_tn_256; 
     configuration transformer_configuration:2717; 
} 

object transformer:2974 { 
     name R4-12-47-1_xfmr_257; 
     phases CS; 
     from R4-12-47-1_node_313; 
     to R4-12-47-1_tn_257; 
     configuration transformer_configuration:2703; 
} 

object transformer:2975 { 
     name R4-12-47-1_xfmr_258; 
     phases CS; 
     from R4-12-47-1_node_315; 
     to R4-12-47-1_tn_258; 
     configuration transformer_configuration:2703; 
} 

object transformer:2976 { 
     name R4-12-47-1_xfmr_259; 
     phases BS; 
     from R4-12-47-1_node_317; 
     to R4-12-47-1_tn_259; 
     configuration transformer_configuration:2689; 
} 

object transformer:2977 { 
     name R4-12-47-1_xfmr_260; 
     phases BS; 
     from R4-12-47-1_node_318; 
     to R4-12-47-1_tn_260; 
     configuration transformer_configuration:2700; 
} 

object transformer:2978 { 
     name R4-12-47-1_xfmr_261; 
     phases CS; 
     from R4-12-47-1_node_318; 
     to R4-12-47-1_tn_261; 
     configuration transformer_configuration:2707; 
} 

object transformer:2979 { 
     name R4-12-47-1_xfmr_262; 
     phases CS; 
     from R4-12-47-1_node_320; 
     to R4-12-47-1_tn_262; 
     configuration transformer_configuration:2703; 
} 

object transformer:2980 { 
     name R4-12-47-1_xfmr_263; 
     phases BS; 
     from R4-12-47-1_node_321; 
     to R4-12-47-1_tn_263; 
     configuration transformer_configuration:2689; 
} 

object transformer:2981 { 
     name R4-12-47-1_xfmr_264; 
     phases BS; 
     from R4-12-47-1_node_322; 
     to R4-12-47-1_tn_264; 
     configuration transformer_configuration:2689; 
} 

object transformer:2982 { 
     name R4-12-47-1_xfmr_265; 
     phases BS; 
     from R4-12-47-1_node_323; 
     to R4-12-47-1_tn_265; 
     configuration transformer_configuration:2689; 
} 

object transformer:2983 { 
     name R4-12-47-1_xfmr_266; 
     phases AS; 
     from R4-12-47-1_node_324; 
     to R4-12-47-1_tn_266; 
     configuration transformer_configuration:2678; 
} 

object transformer:2984 { 
     name R4-12-47-1_xfmr_267; 
     phases BS; 
     from R4-12-47-1_node_324; 
     to R4-12-47-1_tn_267; 
     configuration transformer_configuration:2688; 
} 

object transformer:2985 { 
     name R4-12-47-1_xfmr_268; 
     phases CS; 
     from R4-12-47-1_node_324; 
     to R4-12-47-1_tn_268; 
     configuration transformer_configuration:2708; 
} 

object transformer:2986 { 
     name R4-12-47-1_xfmr_269; 
     phases AS; 
     from R4-12-47-1_node_325; 
     to R4-12-47-1_tn_269; 
     configuration transformer_configuration:2675; 
} 

object transformer:2987 { 
     name R4-12-47-1_xfmr_270; 
     phases BS; 
     from R4-12-47-1_node_327; 
     to R4-12-47-1_tn_270; 
     configuration transformer_configuration:2701; 
} 

object transformer:2988 { 
     name R4-12-47-1_xfmr_271; 
     phases AS; 
     from R4-12-47-1_node_330; 
     to R4-12-47-1_tn_271; 
     configuration transformer_configuration:2677; 
} 

object transformer:2989 { 
     name R4-12-47-1_xfmr_272; 
     phases AS; 
     from R4-12-47-1_node_331; 
     to R4-12-47-1_tn_272; 
     configuration transformer_configuration:2675; 
} 

object transformer:2990 { 
     name R4-12-47-1_xfmr_273; 
     phases AS; 
     from R4-12-47-1_node_332; 
     to R4-12-47-1_tn_273; 
     configuration transformer_configuration:2679; 
} 

object transformer:2991 { 
     name R4-12-47-1_xfmr_274; 
     phases AS; 
     from R4-12-47-1_node_333; 
     to R4-12-47-1_tn_274; 
     configuration transformer_configuration:2675; 
} 

object transformer:2992 { 
     name R4-12-47-1_xfmr_275; 
     phases AS; 
     from R4-12-47-1_node_335; 
     to R4-12-47-1_tn_275; 
     configuration transformer_configuration:2675; 
} 

object transformer:2993 { 
     name R4-12-47-1_xfmr_276; 
     phases AS; 
     from R4-12-47-1_node_336; 
     to R4-12-47-1_tn_276; 
     configuration transformer_configuration:2678; 
} 

object transformer:2994 { 
     name R4-12-47-1_xfmr_277; 
     phases BS; 
     from R4-12-47-1_node_336; 
     to R4-12-47-1_tn_277; 
     configuration transformer_configuration:2688; 
} 

object transformer:2995 { 
     name R4-12-47-1_xfmr_278; 
     phases CS; 
     from R4-12-47-1_node_336; 
     to R4-12-47-1_tn_278; 
     configuration transformer_configuration:2705; 
} 

object transformer:2996 { 
     name R4-12-47-1_xfmr_279; 
     phases AS; 
     from R4-12-47-1_node_338; 
     to R4-12-47-1_tn_279; 
     configuration transformer_configuration:2687; 
} 

object transformer:2997 { 
     name R4-12-47-1_xfmr_280; 
     phases AS; 
     from R4-12-47-1_node_342; 
     to R4-12-47-1_tn_280; 
     configuration transformer_configuration:2678; 
} 

object transformer:2998 { 
     name R4-12-47-1_xfmr_281; 
     phases BS; 
     from R4-12-47-1_node_342; 
     to R4-12-47-1_tn_281; 
     configuration transformer_configuration:2688; 
} 

object transformer:2999 { 
     name R4-12-47-1_xfmr_282; 
     phases CS; 
     from R4-12-47-1_node_342; 
     to R4-12-47-1_tn_282; 
     configuration transformer_configuration:2703; 
} 

object transformer:3000 { 
     name R4-12-47-1_xfmr_283; 
     phases AS; 
     from R4-12-47-1_node_347; 
     to R4-12-47-1_tn_283; 
     configuration transformer_configuration:2677; 
} 

object transformer:3001 { 
     name R4-12-47-1_xfmr_284; 
     phases AS; 
     from R4-12-47-1_node_349; 
     to R4-12-47-1_tn_284; 
     configuration transformer_configuration:2675; 
} 

object transformer:3002 { 
     name R4-12-47-1_xfmr_285; 
     phases BS; 
     from R4-12-47-1_node_351; 
     to R4-12-47-1_tn_285; 
     configuration transformer_configuration:2689; 
} 

object transformer:3003 { 
     name R4-12-47-1_xfmr_286; 
     phases BS; 
     from R4-12-47-1_node_352; 
     to R4-12-47-1_tn_286; 
     configuration transformer_configuration:2689; 
} 

object transformer:3004 { 
     name R4-12-47-1_xfmr_287; 
     phases BS; 
     from R4-12-47-1_node_353; 
     to R4-12-47-1_tn_287; 
     configuration transformer_configuration:2689; 
} 

object transformer:3005 { 
     name R4-12-47-1_xfmr_288; 
     phases BS; 
     from R4-12-47-1_node_354; 
     to R4-12-47-1_tn_288; 
     configuration transformer_configuration:2689; 
} 

object transformer:3006 { 
     name R4-12-47-1_xfmr_289; 
     phases BS; 
     from R4-12-47-1_node_355; 
     to R4-12-47-1_tn_289; 
     configuration transformer_configuration:2689; 
} 

object transformer:3007 { 
     name R4-12-47-1_xfmr_290; 
     phases BS; 
     from R4-12-47-1_node_356; 
     to R4-12-47-1_tn_290; 
     configuration transformer_configuration:2689; 
} 

object transformer:3008 { 
     name R4-12-47-1_xfmr_291; 
     phases BS; 
     from R4-12-47-1_node_358; 
     to R4-12-47-1_tn_291; 
     configuration transformer_configuration:2695; 
} 

object transformer:3009 { 
     name R4-12-47-1_xfmr_292; 
     phases BS; 
     from R4-12-47-1_node_361; 
     to R4-12-47-1_tn_292; 
     configuration transformer_configuration:2690; 
} 

object transformer:3010 { 
     name R4-12-47-1_xfmr_293; 
     phases BS; 
     from R4-12-47-1_node_363; 
     to R4-12-47-1_tn_293; 
     configuration transformer_configuration:2689; 
} 

object transformer:3011 { 
     name R4-12-47-1_xfmr_294; 
     phases BS; 
     from R4-12-47-1_node_364; 
     to R4-12-47-1_tn_294; 
     configuration transformer_configuration:2695; 
} 

object transformer:3012 { 
     name R4-12-47-1_xfmr_295; 
     phases BS; 
     from R4-12-47-1_node_366; 
     to R4-12-47-1_tn_295; 
     configuration transformer_configuration:2689; 
} 

object transformer:3013 { 
     name R4-12-47-1_xfmr_296; 
     phases BS; 
     from R4-12-47-1_node_369; 
     to R4-12-47-1_tn_296; 
     configuration transformer_configuration:2691; 
} 

object transformer:3014 { 
     name R4-12-47-1_xfmr_297; 
     phases CS; 
     from R4-12-47-1_node_370; 
     to R4-12-47-1_tn_297; 
     configuration transformer_configuration:2703; 
} 

object transformer:3015 { 
     name R4-12-47-1_xfmr_298; 
     phases BS; 
     from R4-12-47-1_node_371; 
     to R4-12-47-1_tn_298; 
     configuration transformer_configuration:2689; 
} 

object transformer:3016 { 
     name R4-12-47-1_xfmr_299; 
     phases AS; 
     from R4-12-47-1_node_374; 
     to R4-12-47-1_tn_299; 
     configuration transformer_configuration:2675; 
} 

object transformer:3017 { 
     name R4-12-47-1_xfmr_300; 
     phases AS; 
     from R4-12-47-1_node_375; 
     to R4-12-47-1_tn_300; 
     configuration transformer_configuration:2678; 
} 

object transformer:3018 { 
     name R4-12-47-1_xfmr_301; 
     phases BS; 
     from R4-12-47-1_node_375; 
     to R4-12-47-1_tn_301; 
     configuration transformer_configuration:2688; 
} 

object transformer:3019 { 
     name R4-12-47-1_xfmr_302; 
     phases CS; 
     from R4-12-47-1_node_375; 
     to R4-12-47-1_tn_302; 
     configuration transformer_configuration:2705; 
} 

object transformer:3020 { 
     name R4-12-47-1_xfmr_303; 
     phases AS; 
     from R4-12-47-1_node_376; 
     to R4-12-47-1_tn_303; 
     configuration transformer_configuration:2675; 
} 

object transformer:3021 { 
     name R4-12-47-1_xfmr_304; 
     phases BS; 
     from R4-12-47-1_node_378; 
     to R4-12-47-1_tn_304; 
     configuration transformer_configuration:2689; 
} 

object transformer:3022 { 
     name R4-12-47-1_xfmr_305; 
     phases AS; 
     from R4-12-47-1_node_380; 
     to R4-12-47-1_tn_305; 
     configuration transformer_configuration:2677; 
} 

object transformer:3023 { 
     name R4-12-47-1_xfmr_306; 
     phases BS; 
     from R4-12-47-1_node_380; 
     to R4-12-47-1_tn_306; 
     configuration transformer_configuration:2702; 
} 

object transformer:3024 { 
     name R4-12-47-1_xfmr_307; 
     phases CS; 
     from R4-12-47-1_node_380; 
     to R4-12-47-1_tn_307; 
     configuration transformer_configuration:2708; 
} 

object transformer:3025 { 
     name R4-12-47-1_xfmr_308; 
     phases AS; 
     from R4-12-47-1_node_387; 
     to R4-12-47-1_tn_308; 
     configuration transformer_configuration:2678; 
} 

object transformer:3026 { 
     name R4-12-47-1_xfmr_309; 
     phases BS; 
     from R4-12-47-1_node_387; 
     to R4-12-47-1_tn_309; 
     configuration transformer_configuration:2688; 
} 

object transformer:3027 { 
     name R4-12-47-1_xfmr_310; 
     phases CS; 
     from R4-12-47-1_node_387; 
     to R4-12-47-1_tn_310; 
     configuration transformer_configuration:2703; 
} 

object transformer:3028 { 
     name R4-12-47-1_xfmr_311; 
     phases AS; 
     from R4-12-47-1_node_388; 
     to R4-12-47-1_tn_311; 
     configuration transformer_configuration:2675; 
} 

object transformer:3029 { 
     name R4-12-47-1_xfmr_312; 
     phases AS; 
     from R4-12-47-1_node_389; 
     to R4-12-47-1_tn_312; 
     configuration transformer_configuration:2678; 
} 

object transformer:3030 { 
     name R4-12-47-1_xfmr_313; 
     phases BS; 
     from R4-12-47-1_node_389; 
     to R4-12-47-1_tn_313; 
     configuration transformer_configuration:2691; 
} 

object transformer:3031 { 
     name R4-12-47-1_xfmr_314; 
     phases AS; 
     from R4-12-47-1_node_390; 
     to R4-12-47-1_tn_314; 
     configuration transformer_configuration:2675; 
} 

object transformer:3032 { 
     name R4-12-47-1_xfmr_315; 
     phases BS; 
     from R4-12-47-1_node_390; 
     to R4-12-47-1_tn_315; 
     configuration transformer_configuration:2688; 
} 

object transformer:3033 { 
     name R4-12-47-1_xfmr_316; 
     phases AS; 
     from R4-12-47-1_node_391; 
     to R4-12-47-1_tn_316; 
     configuration transformer_configuration:2675; 
} 

object transformer:3034 { 
     name R4-12-47-1_xfmr_317; 
     phases BS; 
     from R4-12-47-1_node_391; 
     to R4-12-47-1_tn_317; 
     configuration transformer_configuration:2688; 
} 

object transformer:3035 { 
     name R4-12-47-1_xfmr_318; 
     phases AS; 
     from R4-12-47-1_node_392; 
     to R4-12-47-1_tn_318; 
     configuration transformer_configuration:2678; 
} 

object transformer:3036 { 
     name R4-12-47-1_xfmr_319; 
     phases BS; 
     from R4-12-47-1_node_392; 
     to R4-12-47-1_tn_319; 
     configuration transformer_configuration:2689; 
} 

object transformer:3037 { 
     name R4-12-47-1_xfmr_320; 
     phases AS; 
     from R4-12-47-1_node_393; 
     to R4-12-47-1_tn_320; 
     configuration transformer_configuration:2675; 
} 

object transformer:3038 { 
     name R4-12-47-1_xfmr_321; 
     phases BS; 
     from R4-12-47-1_node_393; 
     to R4-12-47-1_tn_321; 
     configuration transformer_configuration:2688; 
} 

object transformer:3039 { 
     name R4-12-47-1_xfmr_322; 
     phases AS; 
     from R4-12-47-1_node_394; 
     to R4-12-47-1_tn_322; 
     configuration transformer_configuration:2678; 
} 

object transformer:3040 { 
     name R4-12-47-1_xfmr_323; 
     phases BS; 
     from R4-12-47-1_node_394; 
     to R4-12-47-1_tn_323; 
     configuration transformer_configuration:2688; 
} 

object transformer:3041 { 
     name R4-12-47-1_xfmr_324; 
     phases CS; 
     from R4-12-47-1_node_394; 
     to R4-12-47-1_tn_324; 
     configuration transformer_configuration:2705; 
} 

object transformer:3042 { 
     name R4-12-47-1_xfmr_325; 
     phases AS; 
     from R4-12-47-1_node_395; 
     to R4-12-47-1_tn_325; 
     configuration transformer_configuration:2678; 
} 

object transformer:3043 { 
     name R4-12-47-1_xfmr_326; 
     phases BS; 
     from R4-12-47-1_node_395; 
     to R4-12-47-1_tn_326; 
     configuration transformer_configuration:2689; 
} 

object transformer:3044 { 
     name R4-12-47-1_xfmr_327; 
     phases CS; 
     from R4-12-47-1_node_395; 
     to R4-12-47-1_tn_327; 
     configuration transformer_configuration:2703; 
} 

object transformer:3045 { 
     name R4-12-47-1_xfmr_328; 
     phases AS; 
     from R4-12-47-1_node_396; 
     to R4-12-47-1_tn_328; 
     configuration transformer_configuration:2678; 
} 

object transformer:3046 { 
     name R4-12-47-1_xfmr_329; 
     phases BS; 
     from R4-12-47-1_node_396; 
     to R4-12-47-1_tn_329; 
     configuration transformer_configuration:2689; 
} 

object transformer:3047 { 
     name R4-12-47-1_xfmr_330; 
     phases CS; 
     from R4-12-47-1_node_396; 
     to R4-12-47-1_tn_330; 
     configuration transformer_configuration:2704; 
} 

object transformer:3048 { 
     name R4-12-47-1_xfmr_331; 
     phases BS; 
     from R4-12-47-1_node_397; 
     to R4-12-47-1_tn_331; 
     configuration transformer_configuration:2689; 
} 

object transformer:3049 { 
     name R4-12-47-1_xfmr_332; 
     phases BS; 
     from R4-12-47-1_node_398; 
     to R4-12-47-1_tn_332; 
     configuration transformer_configuration:2689; 
} 

object transformer:3050 { 
     name R4-12-47-1_xfmr_333; 
     phases BS; 
     from R4-12-47-1_node_399; 
     to R4-12-47-1_tn_333; 
     configuration transformer_configuration:2695; 
} 

object transformer:3051 { 
     name R4-12-47-1_xfmr_334; 
     phases BS; 
     from R4-12-47-1_node_400; 
     to R4-12-47-1_tn_334; 
     configuration transformer_configuration:2700; 
} 

object transformer:3052 { 
     name R4-12-47-1_xfmr_335; 
     phases CS; 
     from R4-12-47-1_node_400; 
     to R4-12-47-1_tn_335; 
     configuration transformer_configuration:2704; 
} 

object transformer:3053 { 
     name R4-12-47-1_xfmr_336; 
     phases CS; 
     from R4-12-47-1_node_401; 
     to R4-12-47-1_tn_336; 
     configuration transformer_configuration:2706; 
} 

object transformer:3054 { 
     name R4-12-47-1_xfmr_337; 
     phases CS; 
     from R4-12-47-1_node_402; 
     to R4-12-47-1_tn_337; 
     configuration transformer_configuration:2705; 
} 

object transformer:3055 { 
     name R4-12-47-1_xfmr_338; 
     phases CS; 
     from R4-12-47-1_node_403; 
     to R4-12-47-1_tn_338; 
     configuration transformer_configuration:2705; 
} 

object transformer:3056 { 
     name R4-12-47-1_xfmr_339; 
     phases AS; 
     from R4-12-47-1_node_404; 
     to R4-12-47-1_tn_339; 
     configuration transformer_configuration:2678; 
} 

object transformer:3057 { 
     name R4-12-47-1_xfmr_340; 
     phases BS; 
     from R4-12-47-1_node_404; 
     to R4-12-47-1_tn_340; 
     configuration transformer_configuration:2688; 
} 

object transformer:3058 { 
     name R4-12-47-1_xfmr_341; 
     phases CS; 
     from R4-12-47-1_node_404; 
     to R4-12-47-1_tn_341; 
     configuration transformer_configuration:2705; 
} 

object transformer:3059 { 
     name R4-12-47-1_xfmr_342; 
     phases BS; 
     from R4-12-47-1_node_405; 
     to R4-12-47-1_tn_342; 
     configuration transformer_configuration:2689; 
} 

object transformer:3060 { 
     name R4-12-47-1_xfmr_343; 
     phases CS; 
     from R4-12-47-1_node_406; 
     to R4-12-47-1_tn_343; 
     configuration transformer_configuration:2703; 
} 

object transformer:3061 { 
     name R4-12-47-1_xfmr_344; 
     phases AS; 
     from R4-12-47-1_node_407; 
     to R4-12-47-1_tn_344; 
     configuration transformer_configuration:2678; 
} 

object transformer:3062 { 
     name R4-12-47-1_xfmr_345; 
     phases BS; 
     from R4-12-47-1_node_407; 
     to R4-12-47-1_tn_345; 
     configuration transformer_configuration:2688; 
} 

object transformer:3063 { 
     name R4-12-47-1_xfmr_346; 
     phases CS; 
     from R4-12-47-1_node_407; 
     to R4-12-47-1_tn_346; 
     configuration transformer_configuration:2703; 
} 

object transformer:3064 { 
     name R4-12-47-1_xfmr_347; 
     phases AS; 
     from R4-12-47-1_node_410; 
     to R4-12-47-1_tn_347; 
     configuration transformer_configuration:2678; 
} 

object transformer:3065 { 
     name R4-12-47-1_xfmr_348; 
     phases BS; 
     from R4-12-47-1_node_410; 
     to R4-12-47-1_tn_348; 
     configuration transformer_configuration:2689; 
} 

object transformer:3066 { 
     name R4-12-47-1_xfmr_349; 
     phases CS; 
     from R4-12-47-1_node_410; 
     to R4-12-47-1_tn_349; 
     configuration transformer_configuration:2704; 
} 

object transformer:3067 { 
     name R4-12-47-1_xfmr_350; 
     phases BS; 
     from R4-12-47-1_node_411; 
     to R4-12-47-1_tn_350; 
     configuration transformer_configuration:2689; 
} 

object transformer:3068 { 
     name R4-12-47-1_xfmr_351; 
     phases AS; 
     from R4-12-47-1_node_412; 
     to R4-12-47-1_tn_351; 
     configuration transformer_configuration:2676; 
} 

object transformer:3069 { 
     name R4-12-47-1_xfmr_352; 
     phases CS; 
     from R4-12-47-1_node_413; 
     to R4-12-47-1_tn_352; 
     configuration transformer_configuration:2703; 
} 

object transformer:3070 { 
     name R4-12-47-1_xfmr_353; 
     phases AS; 
     from R4-12-47-1_node_414; 
     to R4-12-47-1_tn_353; 
     configuration transformer_configuration:2678; 
} 

object transformer:3071 { 
     name R4-12-47-1_xfmr_354; 
     phases BS; 
     from R4-12-47-1_node_414; 
     to R4-12-47-1_tn_354; 
     configuration transformer_configuration:2689; 
} 

object transformer:3072 { 
     name R4-12-47-1_xfmr_355; 
     phases CS; 
     from R4-12-47-1_node_414; 
     to R4-12-47-1_tn_355; 
     configuration transformer_configuration:2704; 
} 

object transformer:3073 { 
     name R4-12-47-1_xfmr_356; 
     phases AS; 
     from R4-12-47-1_node_415; 
     to R4-12-47-1_tn_356; 
     configuration transformer_configuration:2678; 
} 

object transformer:3074 { 
     name R4-12-47-1_xfmr_357; 
     phases BS; 
     from R4-12-47-1_node_415; 
     to R4-12-47-1_tn_357; 
     configuration transformer_configuration:2689; 
} 

object transformer:3075 { 
     name R4-12-47-1_xfmr_358; 
     phases CS; 
     from R4-12-47-1_node_415; 
     to R4-12-47-1_tn_358; 
     configuration transformer_configuration:2704; 
} 

object transformer:3076 { 
     name R4-12-47-1_xfmr_359; 
     phases AS; 
     from R4-12-47-1_node_416; 
     to R4-12-47-1_tn_359; 
     configuration transformer_configuration:2679; 
} 

object transformer:3077 { 
     name R4-12-47-1_xfmr_360; 
     phases BS; 
     from R4-12-47-1_node_416; 
     to R4-12-47-1_tn_360; 
     configuration transformer_configuration:2688; 
} 

object transformer:3078 { 
     name R4-12-47-1_xfmr_361; 
     phases CS; 
     from R4-12-47-1_node_416; 
     to R4-12-47-1_tn_361; 
     configuration transformer_configuration:2704; 
} 

object transformer:3079 { 
     name R4-12-47-1_xfmr_362; 
     phases AS; 
     from R4-12-47-1_node_417; 
     to R4-12-47-1_tn_362; 
     configuration transformer_configuration:2678; 
} 

object transformer:3080 { 
     name R4-12-47-1_xfmr_363; 
     phases BS; 
     from R4-12-47-1_node_417; 
     to R4-12-47-1_tn_363; 
     configuration transformer_configuration:2691; 
} 

object transformer:3081 { 
     name R4-12-47-1_xfmr_364; 
     phases CS; 
     from R4-12-47-1_node_417; 
     to R4-12-47-1_tn_364; 
     configuration transformer_configuration:2704; 
} 

object transformer:3082 { 
     name R4-12-47-1_xfmr_365; 
     phases AS; 
     from R4-12-47-1_node_418; 
     to R4-12-47-1_tn_365; 
     configuration transformer_configuration:2678; 
} 

object transformer:3083 { 
     name R4-12-47-1_xfmr_366; 
     phases BS; 
     from R4-12-47-1_node_418; 
     to R4-12-47-1_tn_366; 
     configuration transformer_configuration:2689; 
} 

object transformer:3084 { 
     name R4-12-47-1_xfmr_367; 
     phases CS; 
     from R4-12-47-1_node_418; 
     to R4-12-47-1_tn_367; 
     configuration transformer_configuration:2704; 
} 

object transformer:3085 { 
     name R4-12-47-1_xfmr_368; 
     phases CS; 
     from R4-12-47-1_node_419; 
     to R4-12-47-1_tn_368; 
     configuration transformer_configuration:2717; 
} 

object transformer:3086 { 
     name R4-12-47-1_xfmr_369; 
     phases CS; 
     from R4-12-47-1_node_420; 
     to R4-12-47-1_tn_369; 
     configuration transformer_configuration:2706; 
} 

object transformer:3087 { 
     name R4-12-47-1_xfmr_370; 
     phases CS; 
     from R4-12-47-1_node_421; 
     to R4-12-47-1_tn_370; 
     configuration transformer_configuration:2706; 
} 

object transformer:3088 { 
     name R4-12-47-1_xfmr_371; 
     phases CS; 
     from R4-12-47-1_node_422; 
     to R4-12-47-1_tn_371; 
     configuration transformer_configuration:2703; 
} 

object transformer:3089 { 
     name R4-12-47-1_xfmr_372; 
     phases CS; 
     from R4-12-47-1_node_423; 
     to R4-12-47-1_tn_372; 
     configuration transformer_configuration:2703; 
} 

object transformer:3090 { 
     name R4-12-47-1_xfmr_373; 
     phases CS; 
     from R4-12-47-1_node_424; 
     to R4-12-47-1_tn_373; 
     configuration transformer_configuration:2703; 
} 

object transformer:3091 { 
     name R4-12-47-1_xfmr_374; 
     phases AS; 
     from R4-12-47-1_node_425; 
     to R4-12-47-1_tn_374; 
     configuration transformer_configuration:2678; 
} 

object transformer:3092 { 
     name R4-12-47-1_xfmr_375; 
     phases BS; 
     from R4-12-47-1_node_425; 
     to R4-12-47-1_tn_375; 
     configuration transformer_configuration:2689; 
} 

object transformer:3093 { 
     name R4-12-47-1_xfmr_376; 
     phases CS; 
     from R4-12-47-1_node_425; 
     to R4-12-47-1_tn_376; 
     configuration transformer_configuration:2704; 
} 

object transformer:3094 { 
     name R4-12-47-1_xfmr_377; 
     phases AS; 
     from R4-12-47-1_node_426; 
     to R4-12-47-1_tn_377; 
     configuration transformer_configuration:2675; 
} 

object transformer:3095 { 
     name R4-12-47-1_xfmr_378; 
     phases BS; 
     from R4-12-47-1_node_426; 
     to R4-12-47-1_tn_378; 
     configuration transformer_configuration:2688; 
} 

object transformer:3096 { 
     name R4-12-47-1_xfmr_379; 
     phases CS; 
     from R4-12-47-1_node_426; 
     to R4-12-47-1_tn_379; 
     configuration transformer_configuration:2704; 
} 

object transformer:3097 { 
     name R4-12-47-1_xfmr_380; 
     phases AS; 
     from R4-12-47-1_node_427; 
     to R4-12-47-1_tn_380; 
     configuration transformer_configuration:2675; 
} 

object transformer:3098 { 
     name R4-12-47-1_xfmr_381; 
     phases BS; 
     from R4-12-47-1_node_427; 
     to R4-12-47-1_tn_381; 
     configuration transformer_configuration:2688; 
} 

object transformer:3099 { 
     name R4-12-47-1_xfmr_382; 
     phases CS; 
     from R4-12-47-1_node_427; 
     to R4-12-47-1_tn_382; 
     configuration transformer_configuration:2704; 
} 

object transformer:3100 { 
     name R4-12-47-1_xfmr_383; 
     phases AS; 
     from R4-12-47-1_node_428; 
     to R4-12-47-1_tn_383; 
     configuration transformer_configuration:2678; 
} 

object transformer:3101 { 
     name R4-12-47-1_xfmr_384; 
     phases BS; 
     from R4-12-47-1_node_428; 
     to R4-12-47-1_tn_384; 
     configuration transformer_configuration:2689; 
} 

object transformer:3102 { 
     name R4-12-47-1_xfmr_385; 
     phases CS; 
     from R4-12-47-1_node_428; 
     to R4-12-47-1_tn_385; 
     configuration transformer_configuration:2704; 
} 

object transformer:3103 { 
     name R4-12-47-1_xfmr_386; 
     phases AS; 
     from R4-12-47-1_node_429; 
     to R4-12-47-1_tn_386; 
     configuration transformer_configuration:2678; 
} 

object transformer:3104 { 
     name R4-12-47-1_xfmr_387; 
     phases BS; 
     from R4-12-47-1_node_429; 
     to R4-12-47-1_tn_387; 
     configuration transformer_configuration:2691; 
} 

object transformer:3105 { 
     name R4-12-47-1_xfmr_388; 
     phases CS; 
     from R4-12-47-1_node_429; 
     to R4-12-47-1_tn_388; 
     configuration transformer_configuration:2704; 
} 

object transformer:3106 { 
     name R4-12-47-1_xfmr_389; 
     phases AS; 
     from R4-12-47-1_node_430; 
     to R4-12-47-1_tn_389; 
     configuration transformer_configuration:2675; 
} 

object transformer:3107 { 
     name R4-12-47-1_xfmr_390; 
     phases AS; 
     from R4-12-47-1_node_431; 
     to R4-12-47-1_tn_390; 
     configuration transformer_configuration:2677; 
} 

object transformer:3108 { 
     name R4-12-47-1_xfmr_391; 
     phases AS; 
     from R4-12-47-1_node_432; 
     to R4-12-47-1_tn_391; 
     configuration transformer_configuration:2675; 
} 

object transformer:3109 { 
     name R4-12-47-1_xfmr_392; 
     phases AS; 
     from R4-12-47-1_node_433; 
     to R4-12-47-1_tn_392; 
     configuration transformer_configuration:2675; 
} 

object transformer:3110 { 
     name R4-12-47-1_xfmr_393; 
     phases AS; 
     from R4-12-47-1_node_434; 
     to R4-12-47-1_tn_393; 
     configuration transformer_configuration:2675; 
} 

object transformer:3111 { 
     name R4-12-47-1_xfmr_394; 
     phases AS; 
     from R4-12-47-1_node_435; 
     to R4-12-47-1_tn_394; 
     configuration transformer_configuration:2675; 
} 

object transformer:3112 { 
     name R4-12-47-1_xfmr_395; 
     phases AS; 
     from R4-12-47-1_node_437; 
     to R4-12-47-1_tn_395; 
     configuration transformer_configuration:2678; 
} 

object transformer:3113 { 
     name R4-12-47-1_xfmr_396; 
     phases CS; 
     from R4-12-47-1_node_437; 
     to R4-12-47-1_tn_396; 
     configuration transformer_configuration:2703; 
} 

object transformer:3114 { 
     name R4-12-47-1_xfmr_397; 
     phases CS; 
     from R4-12-47-1_node_438; 
     to R4-12-47-1_tn_397; 
     configuration transformer_configuration:2703; 
} 

object transformer:3115 { 
     name R4-12-47-1_xfmr_398; 
     phases BS; 
     from R4-12-47-1_node_439; 
     to R4-12-47-1_tn_398; 
     configuration transformer_configuration:2691; 
} 

object transformer:3116 { 
     name R4-12-47-1_xfmr_399; 
     phases BS; 
     from R4-12-47-1_node_440; 
     to R4-12-47-1_tn_399; 
     configuration transformer_configuration:2691; 
} 

object transformer:3117 { 
     name R4-12-47-1_xfmr_400; 
     phases BS; 
     from R4-12-47-1_node_441; 
     to R4-12-47-1_tn_400; 
     configuration transformer_configuration:2691; 
} 

object transformer:3118 { 
     name R4-12-47-1_xfmr_401; 
     phases BS; 
     from R4-12-47-1_node_442; 
     to R4-12-47-1_tn_401; 
     configuration transformer_configuration:2691; 
} 

object transformer:3119 { 
     name R4-12-47-1_xfmr_402; 
     phases BS; 
     from R4-12-47-1_node_443; 
     to R4-12-47-1_tn_402; 
     configuration transformer_configuration:2691; 
} 

object transformer:3120 { 
     name R4-12-47-1_xfmr_403; 
     phases BS; 
     from R4-12-47-1_node_444; 
     to R4-12-47-1_tn_403; 
     configuration transformer_configuration:2689; 
} 

object transformer:3121 { 
     name R4-12-47-1_xfmr_404; 
     phases BS; 
     from R4-12-47-1_node_445; 
     to R4-12-47-1_tn_404; 
     configuration transformer_configuration:2689; 
} 

object transformer:3122 { 
     name R4-12-47-1_xfmr_405; 
     phases CS; 
     from R4-12-47-1_node_446; 
     to R4-12-47-1_tn_405; 
     configuration transformer_configuration:2703; 
} 

object transformer:3123 { 
     name R4-12-47-1_xfmr_406; 
     phases AS; 
     from R4-12-47-1_node_447; 
     to R4-12-47-1_tn_406; 
     configuration transformer_configuration:2684; 
} 

object transformer:3124 { 
     name R4-12-47-1_xfmr_407; 
     phases AS; 
     from R4-12-47-1_node_448; 
     to R4-12-47-1_tn_407; 
     configuration transformer_configuration:2684; 
} 

object transformer:3125 { 
     name R4-12-47-1_xfmr_408; 
     phases AS; 
     from R4-12-47-1_node_449; 
     to R4-12-47-1_tn_408; 
     configuration transformer_configuration:2677; 
} 

object transformer:3126 { 
     name R4-12-47-1_xfmr_409; 
     phases CS; 
     from R4-12-47-1_node_450; 
     to R4-12-47-1_tn_409; 
     configuration transformer_configuration:2708; 
} 

object transformer:3127 { 
     name R4-12-47-1_xfmr_410; 
     phases AS; 
     from R4-12-47-1_node_451; 
     to R4-12-47-1_tn_410; 
     configuration transformer_configuration:2678; 
} 

object transformer:3128 { 
     name R4-12-47-1_xfmr_411; 
     phases BS; 
     from R4-12-47-1_node_451; 
     to R4-12-47-1_tn_411; 
     configuration transformer_configuration:2688; 
} 

object transformer:3129 { 
     name R4-12-47-1_xfmr_412; 
     phases CS; 
     from R4-12-47-1_node_451; 
     to R4-12-47-1_tn_412; 
     configuration transformer_configuration:2705; 
} 

object transformer:3130 { 
     name R4-12-47-1_xfmr_413; 
     phases AS; 
     from R4-12-47-1_node_452; 
     to R4-12-47-1_tn_413; 
     configuration transformer_configuration:2677; 
} 

object transformer:3131 { 
     name R4-12-47-1_xfmr_414; 
     phases AS; 
     from R4-12-47-1_node_453; 
     to R4-12-47-1_tn_414; 
     configuration transformer_configuration:2677; 
} 

object transformer:3132 { 
     name R4-12-47-1_xfmr_415; 
     phases AS; 
     from R4-12-47-1_node_454; 
     to R4-12-47-1_tn_415; 
     configuration transformer_configuration:2677; 
} 

object transformer:3133 { 
     name R4-12-47-1_xfmr_416; 
     phases AS; 
     from R4-12-47-1_node_455; 
     to R4-12-47-1_tn_416; 
     configuration transformer_configuration:2679; 
} 

object transformer:3134 { 
     name R4-12-47-1_xfmr_417; 
     phases AS; 
     from R4-12-47-1_node_456; 
     to R4-12-47-1_tn_417; 
     configuration transformer_configuration:2679; 
} 

object transformer:3135 { 
     name R4-12-47-1_xfmr_418; 
     phases AS; 
     from R4-12-47-1_node_457; 
     to R4-12-47-1_tn_418; 
     configuration transformer_configuration:2677; 
} 

object transformer:3136 { 
     name R4-12-47-1_xfmr_419; 
     phases AS; 
     from R4-12-47-1_node_458; 
     to R4-12-47-1_tn_419; 
     configuration transformer_configuration:2677; 
} 

object transformer:3137 { 
     name R4-12-47-1_xfmr_420; 
     phases AS; 
     from R4-12-47-1_node_459; 
     to R4-12-47-1_tn_420; 
     configuration transformer_configuration:2677; 
} 

object transformer:3138 { 
     name R4-12-47-1_xfmr_421; 
     phases AS; 
     from R4-12-47-1_node_460; 
     to R4-12-47-1_tn_421; 
     configuration transformer_configuration:2677; 
} 

object transformer:3139 { 
     name R4-12-47-1_xfmr_422; 
     phases BS; 
     from R4-12-47-1_node_462; 
     to R4-12-47-1_tn_422; 
     configuration transformer_configuration:2690; 
} 

object transformer:3140 { 
     name R4-12-47-1_xfmr_423; 
     phases AS; 
     from R4-12-47-1_node_463; 
     to R4-12-47-1_tn_423; 
     configuration transformer_configuration:2678; 
} 

object transformer:3141 { 
     name R4-12-47-1_xfmr_424; 
     phases BS; 
     from R4-12-47-1_node_463; 
     to R4-12-47-1_tn_424; 
     configuration transformer_configuration:2689; 
} 

object transformer:3142 { 
     name R4-12-47-1_xfmr_425; 
     phases CS; 
     from R4-12-47-1_node_463; 
     to R4-12-47-1_tn_425; 
     configuration transformer_configuration:2704; 
} 

object transformer:3143 { 
     name R4-12-47-1_xfmr_426; 
     phases AS; 
     from R4-12-47-1_node_464; 
     to R4-12-47-1_tn_426; 
     configuration transformer_configuration:2675; 
} 

object transformer:3144 { 
     name R4-12-47-1_xfmr_427; 
     phases AS; 
     from R4-12-47-1_node_465; 
     to R4-12-47-1_tn_427; 
     configuration transformer_configuration:2677; 
} 

object transformer:3145 { 
     name R4-12-47-1_xfmr_428; 
     phases AS; 
     from R4-12-47-1_node_466; 
     to R4-12-47-1_tn_428; 
     configuration transformer_configuration:2677; 
} 

object transformer:3146 { 
     name R4-12-47-1_xfmr_429; 
     phases AS; 
     from R4-12-47-1_node_467; 
     to R4-12-47-1_tn_429; 
     configuration transformer_configuration:2677; 
} 

object transformer:3147 { 
     name R4-12-47-1_xfmr_430; 
     phases BS; 
     from R4-12-47-1_node_468; 
     to R4-12-47-1_tn_430; 
     configuration transformer_configuration:2689; 
} 

object transformer:3148 { 
     name R4-12-47-1_xfmr_431; 
     phases BS; 
     from R4-12-47-1_node_469; 
     to R4-12-47-1_tn_431; 
     configuration transformer_configuration:2689; 
} 

object transformer:3149 { 
     name R4-12-47-1_xfmr_432; 
     phases BS; 
     from R4-12-47-1_node_470; 
     to R4-12-47-1_tn_432; 
     configuration transformer_configuration:2689; 
} 

object transformer:3150 { 
     name R4-12-47-1_xfmr_433; 
     phases BS; 
     from R4-12-47-1_node_471; 
     to R4-12-47-1_tn_433; 
     configuration transformer_configuration:2690; 
} 

object transformer:3151 { 
     name R4-12-47-1_xfmr_434; 
     phases AS; 
     from R4-12-47-1_node_472; 
     to R4-12-47-1_tn_434; 
     configuration transformer_configuration:2678; 
} 

object transformer:3152 { 
     name R4-12-47-1_xfmr_435; 
     phases BS; 
     from R4-12-47-1_node_472; 
     to R4-12-47-1_tn_435; 
     configuration transformer_configuration:2688; 
} 

object transformer:3153 { 
     name R4-12-47-1_xfmr_436; 
     phases CS; 
     from R4-12-47-1_node_472; 
     to R4-12-47-1_tn_436; 
     configuration transformer_configuration:2705; 
} 

object transformer:3154 { 
     name R4-12-47-1_xfmr_437; 
     phases CS; 
     from R4-12-47-1_node_473; 
     to R4-12-47-1_tn_437; 
     configuration transformer_configuration:2708; 
} 

object transformer:3155 { 
     name R4-12-47-1_xfmr_438; 
     phases CS; 
     from R4-12-47-1_node_474; 
     to R4-12-47-1_tn_438; 
     configuration transformer_configuration:2714; 
} 

object transformer:3156 { 
     name R4-12-47-1_xfmr_439; 
     phases AS; 
     from R4-12-47-1_node_475; 
     to R4-12-47-1_tn_439; 
     configuration transformer_configuration:2681; 
} 

object transformer:3157 { 
     name R4-12-47-1_xfmr_440; 
     phases AS; 
     from R4-12-47-1_node_476; 
     to R4-12-47-1_tn_440; 
     configuration transformer_configuration:2677; 
} 

object transformer:3158 { 
     name R4-12-47-1_xfmr_441; 
     phases AS; 
     from R4-12-47-1_node_477; 
     to R4-12-47-1_tn_441; 
     configuration transformer_configuration:2677; 
} 

object transformer:3159 { 
     name R4-12-47-1_xfmr_442; 
     phases AS; 
     from R4-12-47-1_node_478; 
     to R4-12-47-1_tn_442; 
     configuration transformer_configuration:2677; 
} 

object transformer:3160 { 
     name R4-12-47-1_xfmr_443; 
     phases BS; 
     from R4-12-47-1_node_479; 
     to R4-12-47-1_tn_443; 
     configuration transformer_configuration:2691; 
} 

object transformer:3161 { 
     name R4-12-47-1_xfmr_444; 
     phases BS; 
     from R4-12-47-1_node_481; 
     to R4-12-47-1_tn_444; 
     configuration transformer_configuration:2701; 
} 

object transformer:3162 { 
     name R4-12-47-1_xfmr_445; 
     phases BS; 
     from R4-12-47-1_node_482; 
     to R4-12-47-1_tn_445; 
     configuration transformer_configuration:2691; 
} 

object transformer:3163 { 
     name R4-12-47-1_xfmr_446; 
     phases BS; 
     from R4-12-47-1_node_483; 
     to R4-12-47-1_tn_446; 
     configuration transformer_configuration:2691; 
} 

object transformer:3164 { 
     name R4-12-47-1_xfmr_447; 
     phases BS; 
     from R4-12-47-1_node_484; 
     to R4-12-47-1_tn_447; 
     configuration transformer_configuration:2691; 
} 

object transformer:3165 { 
     name R4-12-47-1_xfmr_448; 
     phases BS; 
     from R4-12-47-1_node_485; 
     to R4-12-47-1_tn_448; 
     configuration transformer_configuration:2691; 
} 

object transformer:3166 { 
     name R4-12-47-1_xfmr_449; 
     phases BS; 
     from R4-12-47-1_node_486; 
     to R4-12-47-1_tn_449; 
     configuration transformer_configuration:2692; 
} 

object transformer:3167 { 
     name R4-12-47-1_xfmr_450; 
     phases AS; 
     from R4-12-47-1_node_493; 
     to R4-12-47-1_tn_450; 
     configuration transformer_configuration:2678; 
} 

object transformer:3168 { 
     name R4-12-47-1_xfmr_451; 
     phases BS; 
     from R4-12-47-1_node_493; 
     to R4-12-47-1_tn_451; 
     configuration transformer_configuration:2688; 
} 

object transformer:3169 { 
     name R4-12-47-1_xfmr_452; 
     phases CS; 
     from R4-12-47-1_node_493; 
     to R4-12-47-1_tn_452; 
     configuration transformer_configuration:2705; 
} 

object transformer:3170 { 
     name R4-12-47-1_xfmr_453; 
     phases CS; 
     from R4-12-47-1_node_504; 
     to R4-12-47-1_tn_453; 
     configuration transformer_configuration:2703; 
} 

object transformer:3171 { 
     name R4-12-47-1_xfmr_454; 
     phases AS; 
     from R4-12-47-1_node_517; 
     to R4-12-47-1_tn_454; 
     configuration transformer_configuration:2678; 
} 

object transformer:3172 { 
     name R4-12-47-1_xfmr_455; 
     phases BS; 
     from R4-12-47-1_node_517; 
     to R4-12-47-1_tn_455; 
     configuration transformer_configuration:2689; 
} 

object transformer:3173 { 
     name R4-12-47-1_xfmr_456; 
     phases CS; 
     from R4-12-47-1_node_517; 
     to R4-12-47-1_tn_456; 
     configuration transformer_configuration:2704; 
} 

object transformer:3174 { 
     name R4-12-47-1_xfmr_457; 
     phases AS; 
     from R4-12-47-1_node_532; 
     to R4-12-47-1_tn_457; 
     configuration transformer_configuration:2678; 
} 

object transformer:3175 { 
     name R4-12-47-1_xfmr_458; 
     phases BS; 
     from R4-12-47-1_node_532; 
     to R4-12-47-1_tn_458; 
     configuration transformer_configuration:2688; 
} 

object transformer:3176 { 
     name R4-12-47-1_xfmr_459; 
     phases CS; 
     from R4-12-47-1_node_532; 
     to R4-12-47-1_tn_459; 
     configuration transformer_configuration:2703; 
} 

object transformer:3177 { 
     name R4-12-47-1_xfmr_460; 
     phases CS; 
     from R4-12-47-1_node_544; 
     to R4-12-47-1_tn_460; 
     configuration transformer_configuration:2703; 
} 

object transformer:3178 { 
     name R4-12-47-1_xfmr_461; 
     phases CS; 
     from R4-12-47-1_node_545; 
     to R4-12-47-1_tn_461; 
     configuration transformer_configuration:2703; 
} 

object transformer:3179 { 
     name R4-12-47-1_xfmr_462; 
     phases AS; 
     from R4-12-47-1_node_547; 
     to R4-12-47-1_tn_462; 
     configuration transformer_configuration:2679; 
} 

object transformer:3180 { 
     name R4-12-47-1_xfmr_463; 
     phases AS; 
     from R4-12-47-1_node_549; 
     to R4-12-47-1_tn_463; 
     configuration transformer_configuration:2675; 
} 

object transformer:3181 { 
     name R4-12-47-1_xfmr_464; 
     phases AS; 
     from R4-12-47-1_node_550; 
     to R4-12-47-1_tn_464; 
     configuration transformer_configuration:2675; 
} 

object transformer:3182 { 
     name R4-12-47-1_xfmr_465; 
     phases CS; 
     from R4-12-47-1_node_552; 
     to R4-12-47-1_tn_465; 
     configuration transformer_configuration:2708; 
} 

object transformer:3183 { 
     name R4-12-47-1_xfmr_466; 
     phases CS; 
     from R4-12-47-1_node_553; 
     to R4-12-47-1_tn_466; 
     configuration transformer_configuration:2708; 
} 

object transformer:3184 { 
     name R4-12-47-1_xfmr_467; 
     phases CS; 
     from R4-12-47-1_node_554; 
     to R4-12-47-1_tn_467; 
     configuration transformer_configuration:2703; 
} 

object transformer:3185 { 
     name R4-12-47-1_xfmr_468; 
     phases CS; 
     from R4-12-47-1_node_555; 
     to R4-12-47-1_tn_468; 
     configuration transformer_configuration:2708; 
} 

object transformer:3186 { 
     name R4-12-47-1_xfmr_469; 
     phases CS; 
     from R4-12-47-1_node_557; 
     to R4-12-47-1_tn_469; 
     configuration transformer_configuration:2703; 
} 

object transformer:3187 { 
     name R4-12-47-1_xfmr_470; 
     phases BS; 
     from R4-12-47-1_node_560; 
     to R4-12-47-1_tn_470; 
     configuration transformer_configuration:2690; 
} 

object transformer:3188 { 
     name R4-12-47-1_xfmr_471; 
     phases CS; 
     from R4-12-47-1_node_562; 
     to R4-12-47-1_tn_471; 
     configuration transformer_configuration:2703; 
} 

object transformer:3189 { 
     name R4-12-47-1_xfmr_472; 
     phases BS; 
     from R4-12-47-1_node_563; 
     to R4-12-47-1_tn_472; 
     configuration transformer_configuration:2689; 
} 

object transformer:3190 { 
     name R4-12-47-1_xfmr_473; 
     phases BS; 
     from R4-12-47-1_node_566; 
     to R4-12-47-1_tn_473; 
     configuration transformer_configuration:2691; 
} 

object transformer:3191 { 
     name R4-12-47-1_xfmr_474; 
     phases BS; 
     from R4-12-47-1_node_567; 
     to R4-12-47-1_tn_474; 
     configuration transformer_configuration:2691; 
} 

object transformer:3192 { 
     name R4-12-47-1_xfmr_475; 
     phases AS; 
     from R4-12-47-1_node_569; 
     to R4-12-47-1_tn_475; 
     configuration transformer_configuration:2675; 
} 

object transformer:3193 { 
     name R4-12-47-1_xfmr_476; 
     phases CS; 
     from R4-12-47-1_node_570; 
     to R4-12-47-1_tn_476; 
     configuration transformer_configuration:2713; 
} 

object transformer:3237 { 
     name R4-12-47-1_xfmr_477; 
     phases CN; 
     from R4-12-47-1_node_10; 
     to R4-12-47-1_meter_1; 
     configuration transformer_configuration:3194; 
} 

object transformer:3238 { 
     name R4-12-47-1_xfmr_478; 
     phases ABCN; 
     from R4-12-47-1_node_11; 
     to R4-12-47-1_meter_2; 
     configuration transformer_configuration:3195; 
} 

object transformer:3239 { 
     name R4-12-47-1_xfmr_479; 
     phases ABCN; 
     from R4-12-47-1_node_19; 
     to R4-12-47-1_meter_3; 
     configuration transformer_configuration:3196; 
} 

object transformer:3240 { 
     name R4-12-47-1_xfmr_480; 
     phases ABCN; 
     from R4-12-47-1_node_23; 
     to R4-12-47-1_meter_4; 
     configuration transformer_configuration:3197; 
} 

object transformer:3241 { 
     name R4-12-47-1_xfmr_481; 
     phases ABCN; 
     from R4-12-47-1_node_32; 
     to R4-12-47-1_meter_5; 
     configuration transformer_configuration:3198; 
} 

object transformer:3242 { 
     name R4-12-47-1_xfmr_482; 
     phases ABN; 
     from R4-12-47-1_node_33; 
     to R4-12-47-1_meter_6; 
     configuration transformer_configuration:3199; 
} 

object transformer:3243 { 
     name R4-12-47-1_xfmr_483; 
     phases ABCN; 
     from R4-12-47-1_node_36; 
     to R4-12-47-1_meter_7; 
     configuration transformer_configuration:3200; 
} 

object transformer:3244 { 
     name R4-12-47-1_xfmr_484; 
     phases ABCN; 
     from R4-12-47-1_node_39; 
     to R4-12-47-1_meter_8; 
     configuration transformer_configuration:3201; 
} 

object transformer:3245 { 
     name R4-12-47-1_xfmr_485; 
     phases ACN; 
     from R4-12-47-1_node_47; 
     to R4-12-47-1_meter_9; 
     configuration transformer_configuration:3202; 
} 

object transformer:3246 { 
     name R4-12-47-1_xfmr_486; 
     phases CN; 
     from R4-12-47-1_node_72; 
     to R4-12-47-1_meter_10; 
     configuration transformer_configuration:3194; 
} 

object transformer:3247 { 
     name R4-12-47-1_xfmr_487; 
     phases ABCN; 
     from R4-12-47-1_node_121; 
     to R4-12-47-1_meter_11; 
     configuration transformer_configuration:3203; 
} 

object transformer:3248 { 
     name R4-12-47-1_xfmr_488; 
     phases ACN; 
     from R4-12-47-1_node_123; 
     to R4-12-47-1_meter_12; 
     configuration transformer_configuration:3204; 
} 

object transformer:3249 { 
     name R4-12-47-1_xfmr_489; 
     phases CN; 
     from R4-12-47-1_node_154; 
     to R4-12-47-1_meter_13; 
     configuration transformer_configuration:3205; 
} 

object transformer:3250 { 
     name R4-12-47-1_xfmr_490; 
     phases BN; 
     from R4-12-47-1_node_164; 
     to R4-12-47-1_meter_14; 
     configuration transformer_configuration:3206; 
} 

object transformer:3251 { 
     name R4-12-47-1_xfmr_491; 
     phases BN; 
     from R4-12-47-1_node_169; 
     to R4-12-47-1_meter_15; 
     configuration transformer_configuration:3206; 
} 

object transformer:3252 { 
     name R4-12-47-1_xfmr_492; 
     phases AN; 
     from R4-12-47-1_node_178; 
     to R4-12-47-1_meter_16; 
     configuration transformer_configuration:3207; 
} 

object transformer:3253 { 
     name R4-12-47-1_xfmr_493; 
     phases ABN; 
     from R4-12-47-1_node_192; 
     to R4-12-47-1_meter_17; 
     configuration transformer_configuration:3208; 
} 

object transformer:3254 { 
     name R4-12-47-1_xfmr_494; 
     phases ABCN; 
     from R4-12-47-1_node_193; 
     to R4-12-47-1_meter_18; 
     configuration transformer_configuration:3209; 
} 

object transformer:3255 { 
     name R4-12-47-1_xfmr_495; 
     phases ABCN; 
     from R4-12-47-1_node_196; 
     to R4-12-47-1_meter_19; 
     configuration transformer_configuration:3210; 
} 

object transformer:3256 { 
     name R4-12-47-1_xfmr_496; 
     phases BCN; 
     from R4-12-47-1_node_197; 
     to R4-12-47-1_meter_20; 
     configuration transformer_configuration:3211; 
} 

object transformer:3257 { 
     name R4-12-47-1_xfmr_497; 
     phases BCN; 
     from R4-12-47-1_node_198; 
     to R4-12-47-1_meter_21; 
     configuration transformer_configuration:3212; 
} 

object transformer:3258 { 
     name R4-12-47-1_xfmr_498; 
     phases BCN; 
     from R4-12-47-1_node_200; 
     to R4-12-47-1_meter_22; 
     configuration transformer_configuration:3213; 
} 

object transformer:3259 { 
     name R4-12-47-1_xfmr_499; 
     phases CN; 
     from R4-12-47-1_node_204; 
     to R4-12-47-1_meter_23; 
     configuration transformer_configuration:3214; 
} 

object transformer:3260 { 
     name R4-12-47-1_xfmr_500; 
     phases CN; 
     from R4-12-47-1_node_212; 
     to R4-12-47-1_meter_24; 
     configuration transformer_configuration:3194; 
} 

object transformer:3261 { 
     name R4-12-47-1_xfmr_501; 
     phases CN; 
     from R4-12-47-1_node_213; 
     to R4-12-47-1_meter_25; 
     configuration transformer_configuration:3215; 
} 

object transformer:3262 { 
     name R4-12-47-1_xfmr_502; 
     phases BCN; 
     from R4-12-47-1_node_218; 
     to R4-12-47-1_meter_26; 
     configuration transformer_configuration:3216; 
} 

object transformer:3263 { 
     name R4-12-47-1_xfmr_503; 
     phases BN; 
     from R4-12-47-1_node_221; 
     to R4-12-47-1_meter_27; 
     configuration transformer_configuration:3206; 
} 

object transformer:3264 { 
     name R4-12-47-1_xfmr_504; 
     phases ABCN; 
     from R4-12-47-1_node_223; 
     to R4-12-47-1_meter_28; 
     configuration transformer_configuration:3195; 
} 

object transformer:3265 { 
     name R4-12-47-1_xfmr_505; 
     phases ACN; 
     from R4-12-47-1_node_224; 
     to R4-12-47-1_meter_29; 
     configuration transformer_configuration:3217; 
} 

object transformer:3266 { 
     name R4-12-47-1_xfmr_506; 
     phases AN; 
     from R4-12-47-1_node_243; 
     to R4-12-47-1_meter_30; 
     configuration transformer_configuration:3218; 
} 

object transformer:3267 { 
     name R4-12-47-1_xfmr_507; 
     phases ABCN; 
     from R4-12-47-1_node_251; 
     to R4-12-47-1_meter_31; 
     configuration transformer_configuration:3219; 
} 

object transformer:3268 { 
     name R4-12-47-1_xfmr_508; 
     phases CN; 
     from R4-12-47-1_node_261; 
     to R4-12-47-1_meter_32; 
     configuration transformer_configuration:3194; 
} 

object transformer:3269 { 
     name R4-12-47-1_xfmr_509; 
     phases CN; 
     from R4-12-47-1_node_267; 
     to R4-12-47-1_meter_33; 
     configuration transformer_configuration:3215; 
} 

object transformer:3270 { 
     name R4-12-47-1_xfmr_510; 
     phases ACN; 
     from R4-12-47-1_node_270; 
     to R4-12-47-1_meter_34; 
     configuration transformer_configuration:3220; 
} 

object transformer:3271 { 
     name R4-12-47-1_xfmr_511; 
     phases ABCN; 
     from R4-12-47-1_node_271; 
     to R4-12-47-1_meter_35; 
     configuration transformer_configuration:3221; 
} 

object transformer:3272 { 
     name R4-12-47-1_xfmr_512; 
     phases CN; 
     from R4-12-47-1_node_277; 
     to R4-12-47-1_meter_36; 
     configuration transformer_configuration:3214; 
} 

object transformer:3273 { 
     name R4-12-47-1_xfmr_513; 
     phases CN; 
     from R4-12-47-1_node_312; 
     to R4-12-47-1_meter_37; 
     configuration transformer_configuration:3194; 
} 

object transformer:3274 { 
     name R4-12-47-1_xfmr_514; 
     phases CN; 
     from R4-12-47-1_node_313; 
     to R4-12-47-1_meter_38; 
     configuration transformer_configuration:3215; 
} 

object transformer:3275 { 
     name R4-12-47-1_xfmr_515; 
     phases ABCN; 
     from R4-12-47-1_node_316; 
     to R4-12-47-1_meter_39; 
     configuration transformer_configuration:3198; 
} 

object transformer:3276 { 
     name R4-12-47-1_xfmr_516; 
     phases BN; 
     from R4-12-47-1_node_327; 
     to R4-12-47-1_meter_40; 
     configuration transformer_configuration:3206; 
} 

object transformer:3277 { 
     name R4-12-47-1_xfmr_517; 
     phases ABCN; 
     from R4-12-47-1_node_336; 
     to R4-12-47-1_meter_41; 
     configuration transformer_configuration:3221; 
} 

object transformer:3278 { 
     name R4-12-47-1_xfmr_518; 
     phases AN; 
     from R4-12-47-1_node_338; 
     to R4-12-47-1_meter_42; 
     configuration transformer_configuration:3207; 
} 

object transformer:3279 { 
     name R4-12-47-1_xfmr_519; 
     phases AN; 
     from R4-12-47-1_node_339; 
     to R4-12-47-1_meter_43; 
     configuration transformer_configuration:3207; 
} 

object transformer:3280 { 
     name R4-12-47-1_xfmr_520; 
     phases ABCN; 
     from R4-12-47-1_node_342; 
     to R4-12-47-1_meter_44; 
     configuration transformer_configuration:3222; 
} 

object transformer:3281 { 
     name R4-12-47-1_xfmr_521; 
     phases BN; 
     from R4-12-47-1_node_368; 
     to R4-12-47-1_meter_45; 
     configuration transformer_configuration:3206; 
} 

object transformer:3282 { 
     name R4-12-47-1_xfmr_522; 
     phases CN; 
     from R4-12-47-1_node_370; 
     to R4-12-47-1_meter_46; 
     configuration transformer_configuration:3215; 
} 

object transformer:3283 { 
     name R4-12-47-1_xfmr_523; 
     phases ABCN; 
     from R4-12-47-1_node_379; 
     to R4-12-47-1_meter_47; 
     configuration transformer_configuration:3201; 
} 

object transformer:3284 { 
     name R4-12-47-1_xfmr_524; 
     phases ABCN; 
     from R4-12-47-1_node_380; 
     to R4-12-47-1_meter_48; 
     configuration transformer_configuration:3223; 
} 

object transformer:3285 { 
     name R4-12-47-1_xfmr_525; 
     phases ABCN; 
     from R4-12-47-1_node_381; 
     to R4-12-47-1_meter_49; 
     configuration transformer_configuration:3224; 
} 

object transformer:3286 { 
     name R4-12-47-1_xfmr_526; 
     phases BCN; 
     from R4-12-47-1_node_383; 
     to R4-12-47-1_meter_50; 
     configuration transformer_configuration:3225; 
} 

object transformer:3287 { 
     name R4-12-47-1_xfmr_527; 
     phases BCN; 
     from R4-12-47-1_node_384; 
     to R4-12-47-1_meter_51; 
     configuration transformer_configuration:3225; 
} 

object transformer:3288 { 
     name R4-12-47-1_xfmr_528; 
     phases ABN; 
     from R4-12-47-1_node_386; 
     to R4-12-47-1_meter_52; 
     configuration transformer_configuration:3226; 
} 

object transformer:3289 { 
     name R4-12-47-1_xfmr_529; 
     phases ABCN; 
     from R4-12-47-1_node_394; 
     to R4-12-47-1_meter_53; 
     configuration transformer_configuration:3227; 
} 

object transformer:3290 { 
     name R4-12-47-1_xfmr_530; 
     phases ABCN; 
     from R4-12-47-1_node_395; 
     to R4-12-47-1_meter_54; 
     configuration transformer_configuration:3228; 
} 

object transformer:3291 { 
     name R4-12-47-1_xfmr_531; 
     phases BN; 
     from R4-12-47-1_node_399; 
     to R4-12-47-1_meter_55; 
     configuration transformer_configuration:3229; 
} 

object transformer:3292 { 
     name R4-12-47-1_xfmr_532; 
     phases CN; 
     from R4-12-47-1_node_403; 
     to R4-12-47-1_meter_56; 
     configuration transformer_configuration:3194; 
} 

object transformer:3293 { 
     name R4-12-47-1_xfmr_533; 
     phases ABCN; 
     from R4-12-47-1_node_404; 
     to R4-12-47-1_meter_57; 
     configuration transformer_configuration:3227; 
} 

object transformer:3294 { 
     name R4-12-47-1_xfmr_534; 
     phases ABCN; 
     from R4-12-47-1_node_408; 
     to R4-12-47-1_meter_58; 
     configuration transformer_configuration:3221; 
} 

object transformer:3295 { 
     name R4-12-47-1_xfmr_535; 
     phases BN; 
     from R4-12-47-1_node_409; 
     to R4-12-47-1_meter_59; 
     configuration transformer_configuration:3230; 
} 

object transformer:3296 { 
     name R4-12-47-1_xfmr_536; 
     phases AN; 
     from R4-12-47-1_node_412; 
     to R4-12-47-1_meter_60; 
     configuration transformer_configuration:3231; 
} 

object transformer:3297 { 
     name R4-12-47-1_xfmr_537; 
     phases CN; 
     from R4-12-47-1_node_419; 
     to R4-12-47-1_meter_61; 
     configuration transformer_configuration:3232; 
} 

object transformer:3298 { 
     name R4-12-47-1_xfmr_538; 
     phases AN; 
     from R4-12-47-1_node_431; 
     to R4-12-47-1_meter_62; 
     configuration transformer_configuration:3231; 
} 

object transformer:3299 { 
     name R4-12-47-1_xfmr_539; 
     phases ABCN; 
     from R4-12-47-1_node_451; 
     to R4-12-47-1_meter_63; 
     configuration transformer_configuration:3227; 
} 

object transformer:3300 { 
     name R4-12-47-1_xfmr_540; 
     phases ABCN; 
     from R4-12-47-1_node_461; 
     to R4-12-47-1_meter_64; 
     configuration transformer_configuration:3201; 
} 

object transformer:3301 { 
     name R4-12-47-1_xfmr_541; 
     phases ABCN; 
     from R4-12-47-1_node_472; 
     to R4-12-47-1_meter_65; 
     configuration transformer_configuration:3227; 
} 

object transformer:3302 { 
     name R4-12-47-1_xfmr_542; 
     phases BN; 
     from R4-12-47-1_node_480; 
     to R4-12-47-1_meter_66; 
     configuration transformer_configuration:3233; 
} 

object transformer:3303 { 
     name R4-12-47-1_xfmr_543; 
     phases BN; 
     from R4-12-47-1_node_481; 
     to R4-12-47-1_meter_67; 
     configuration transformer_configuration:3230; 
} 

object transformer:3304 { 
     name R4-12-47-1_xfmr_544; 
     phases BCN; 
     from R4-12-47-1_node_495; 
     to R4-12-47-1_meter_68; 
     configuration transformer_configuration:3213; 
} 

object transformer:3305 { 
     name R4-12-47-1_xfmr_545; 
     phases BN; 
     from R4-12-47-1_node_528; 
     to R4-12-47-1_meter_69; 
     configuration transformer_configuration:3206; 
} 

object transformer:3306 { 
     name R4-12-47-1_xfmr_546; 
     phases ABCN; 
     from R4-12-47-1_node_533; 
     to R4-12-47-1_meter_70; 
     configuration transformer_configuration:3234; 
} 

object transformer:3307 { 
     name R4-12-47-1_xfmr_547; 
     phases ABN; 
     from R4-12-47-1_node_543; 
     to R4-12-47-1_meter_71; 
     configuration transformer_configuration:3199; 
} 

object transformer:3308 { 
     name R4-12-47-1_xfmr_548; 
     phases CN; 
     from R4-12-47-1_node_545; 
     to R4-12-47-1_meter_72; 
     configuration transformer_configuration:3194; 
} 

object transformer:3309 { 
     name R4-12-47-1_xfmr_549; 
     phases AN; 
     from R4-12-47-1_node_547; 
     to R4-12-47-1_meter_73; 
     configuration transformer_configuration:3235; 
} 

object transformer:3310 { 
     name R4-12-47-1_xfmr_550; 
     phases ABCN; 
     from R4-12-47-1_node_561; 
     to R4-12-47-1_meter_74; 
     configuration transformer_configuration:3201; 
} 

object transformer:3311 { 
     name R4-12-47-1_xfmr_551; 
     phases CN; 
     from R4-12-47-1_node_570; 
     to R4-12-47-1_meter_75; 
     configuration transformer_configuration:3236; 
} 

object transformer_configuration:2675 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+322.788j;
} 

object transformer_configuration:2676 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+322.773j;
} 

object transformer_configuration:2677 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+366.010j;
} 

object transformer_configuration:2678 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+246.744j;
} 

object transformer_configuration:2679 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+365.623j;
} 

object transformer_configuration:2680 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+530.493j;
} 

object transformer_configuration:2681 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+421.240j;
} 

object transformer_configuration:2682 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+322.364j;
} 

object transformer_configuration:2683 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+331.806j;
} 

object transformer_configuration:2684 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+312.232j;
} 

object transformer_configuration:2685 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+212.028j;
} 

object transformer_configuration:2686 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+389.900j;
} 

object transformer_configuration:2687 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+284.114j;
} 

object transformer_configuration:2688 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+280.712j;
} 

object transformer_configuration:2689 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+310.880j;
} 

object transformer_configuration:2690 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+252.291j;
} 

object transformer_configuration:2691 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+371.321j;
} 

object transformer_configuration:2692 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+504.068j;
} 

object transformer_configuration:2693 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+303.550j;
} 

object transformer_configuration:2694 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+409.409j;
} 

object transformer_configuration:2695 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+310.055j;
} 

object transformer_configuration:2696 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+315.516j;
} 

object transformer_configuration:2697 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+425.168j;
} 

object transformer_configuration:2698 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+409.977j;
} 

object transformer_configuration:2699 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+320.965j;
} 

object transformer_configuration:2700 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerB_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+274.359j;
} 

object transformer_configuration:2701 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+371.596j;
} 

object transformer_configuration:2702 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 87.5; 
     powerB_rating 87.5; 
     resistance 0.00171; 
     reactance 0.00114; 
      shunt_impedance 469.985+562.944j;
} 

object transformer_configuration:2703 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+366.618j;
} 

object transformer_configuration:2704 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+328.792j;
} 

object transformer_configuration:2705 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+381.094j;
} 

object transformer_configuration:2706 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+356.216j;
} 

object transformer_configuration:2707 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+309.738j;
} 

object transformer_configuration:2708 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+468.202j;
} 

object transformer_configuration:2709 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+289.914j;
} 

object transformer_configuration:2710 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+277.569j;
} 

object transformer_configuration:2711 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerC_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+502.166j;
} 

object transformer_configuration:2712 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+464.079j;
} 

object transformer_configuration:2713 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+390.111j;
} 

object transformer_configuration:2714 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+464.249j;
} 

object transformer_configuration:2715 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+290.021j;
} 

object transformer_configuration:2716 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+329.694j;
} 

object transformer_configuration:2717 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 7967.43 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+351.540j;
} 

object transformer_configuration:3194 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+281.387j;
} 

object transformer_configuration:3195 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerB_rating 0.0; 
     powerC_rating 25.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+354.789j;
} 

object transformer_configuration:3196 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     powerB_rating 0.0; 
     powerC_rating 0.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+316.842j;
} 

object transformer_configuration:3197 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 60.0; 
     powerA_rating 50.0; 
     powerB_rating 0.0; 
     powerC_rating 10.0; 
     resistance 0.00167; 
     reactance 0.00833; 
      shunt_impedance 412.620+388.907j;
} 

object transformer_configuration:3198 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1581.962j;
} 

object transformer_configuration:3199 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+400.987j;
} 

object transformer_configuration:3200 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 0.0; 
     powerB_rating 5.0; 
     powerC_rating 0.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+328.316j;
} 

object transformer_configuration:3201 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+591.965j;
} 

object transformer_configuration:3202 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 15.0; 
     powerC_rating 10.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+336.840j;
} 

object transformer_configuration:3203 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+441.053j;
} 

object transformer_configuration:3204 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+568.908j;
} 

object transformer_configuration:3205 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+340.729j;
} 

object transformer_configuration:3206 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+360.502j;
} 

object transformer_configuration:3207 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+355.766j;
} 

object transformer_configuration:3208 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 20.0; 
     powerA_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.00500; 
     reactance 0.02500; 
      shunt_impedance 329.180+341.311j;
} 

object transformer_configuration:3209 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 0.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+477.634j;
} 

object transformer_configuration:3210 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 112.5; 
     powerA_rating 37.5; 
     powerB_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00089; 
     reactance 0.00444; 
      shunt_impedance 522.135+602.318j;
} 

object transformer_configuration:3211 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerB_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+654.828j;
} 

object transformer_configuration:3212 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerB_rating 0.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+309.873j;
} 

object transformer_configuration:3213 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+370.668j;
} 

object transformer_configuration:3214 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+335.697j;
} 

object transformer_configuration:3215 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+364.496j;
} 

object transformer_configuration:3216 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerB_rating 50.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+354.173j;
} 

object transformer_configuration:3217 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerA_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+366.806j;
} 

object transformer_configuration:3218 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+302.499j;
} 

object transformer_configuration:3219 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 15.0; 
     powerB_rating 10.0; 
     powerC_rating 0.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+344.646j;
} 

object transformer_configuration:3220 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 47.5; 
     powerA_rating 37.5; 
     powerC_rating 10.0; 
     resistance 0.00211; 
     reactance 0.01053; 
      shunt_impedance 386.545+317.590j;
} 

object transformer_configuration:3221 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+357.578j;
} 

object transformer_configuration:3222 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+330.819j;
} 

object transformer_configuration:3223 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 187.5; 
     powerA_rating 50.0; 
     powerB_rating 87.5; 
     powerC_rating 50.0; 
     resistance 0.00053; 
     reactance 0.00267; 
      shunt_impedance 678.585+614.789j;
} 

object transformer_configuration:3224 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 35.0; 
     powerA_rating 25.0; 
     powerB_rating 10.0; 
     powerC_rating 0.0; 
     resistance 0.00286; 
     reactance 0.01429; 
      shunt_impedance 360.470+351.123j;
} 

object transformer_configuration:3225 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 35.0; 
     powerB_rating 25.0; 
     powerC_rating 10.0; 
     resistance 0.00286; 
     reactance 0.01429; 
      shunt_impedance 360.470+316.725j;
} 

object transformer_configuration:3226 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 35.0; 
     powerA_rating 25.0; 
     powerB_rating 10.0; 
     resistance 0.00286; 
     reactance 0.01429; 
      shunt_impedance 360.470+419.030j;
} 

object transformer_configuration:3227 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 0.0; 
     powerB_rating 0.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+309.017j;
} 

object transformer_configuration:3228 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 20.0; 
     powerA_rating 0.0; 
     powerB_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.00500; 
     reactance 0.02500; 
      shunt_impedance 329.180+320.921j;
} 

object transformer_configuration:3229 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+289.251j;
} 

object transformer_configuration:3230 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+342.961j;
} 

object transformer_configuration:3231 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+348.063j;
} 

object transformer_configuration:3232 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+327.524j;
} 

object transformer_configuration:3233 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+405.600j;
} 

object transformer_configuration:3234 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerA_rating 0.0; 
     powerB_rating 10.0; 
     powerC_rating 0.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+271.310j;
} 

object transformer_configuration:3235 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+324.045j;
} 

object transformer_configuration:3236 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 13800.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+321.011j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:2199 { 
     name R4-12-47-1_tl_1; 
     phases CS; 
     from R4-12-47-1_tn_1; 
     to R4-12-47-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2200 { 
     name R4-12-47-1_tl_2; 
     phases CS; 
     from R4-12-47-1_tn_2; 
     to R4-12-47-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2201 { 
     name R4-12-47-1_tl_3; 
     phases AS; 
     from R4-12-47-1_tn_3; 
     to R4-12-47-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2202 { 
     name R4-12-47-1_tl_4; 
     phases BS; 
     from R4-12-47-1_tn_4; 
     to R4-12-47-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2203 { 
     name R4-12-47-1_tl_5; 
     phases CS; 
     from R4-12-47-1_tn_5; 
     to R4-12-47-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2204 { 
     name R4-12-47-1_tl_6; 
     phases CS; 
     from R4-12-47-1_tn_6; 
     to R4-12-47-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2205 { 
     name R4-12-47-1_tl_7; 
     phases BS; 
     from R4-12-47-1_tn_7; 
     to R4-12-47-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2206 { 
     name R4-12-47-1_tl_8; 
     phases CS; 
     from R4-12-47-1_tn_8; 
     to R4-12-47-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2207 { 
     name R4-12-47-1_tl_9; 
     phases AS; 
     from R4-12-47-1_tn_9; 
     to R4-12-47-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2208 { 
     name R4-12-47-1_tl_10; 
     phases BS; 
     from R4-12-47-1_tn_10; 
     to R4-12-47-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2209 { 
     name R4-12-47-1_tl_11; 
     phases CS; 
     from R4-12-47-1_tn_11; 
     to R4-12-47-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2210 { 
     name R4-12-47-1_tl_12; 
     phases CS; 
     from R4-12-47-1_tn_12; 
     to R4-12-47-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2211 { 
     name R4-12-47-1_tl_13; 
     phases AS; 
     from R4-12-47-1_tn_13; 
     to R4-12-47-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2212 { 
     name R4-12-47-1_tl_14; 
     phases AS; 
     from R4-12-47-1_tn_14; 
     to R4-12-47-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2213 { 
     name R4-12-47-1_tl_15; 
     phases AS; 
     from R4-12-47-1_tn_15; 
     to R4-12-47-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2214 { 
     name R4-12-47-1_tl_16; 
     phases CS; 
     from R4-12-47-1_tn_16; 
     to R4-12-47-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2215 { 
     name R4-12-47-1_tl_17; 
     phases AS; 
     from R4-12-47-1_tn_17; 
     to R4-12-47-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2216 { 
     name R4-12-47-1_tl_18; 
     phases CS; 
     from R4-12-47-1_tn_18; 
     to R4-12-47-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2217 { 
     name R4-12-47-1_tl_19; 
     phases CS; 
     from R4-12-47-1_tn_19; 
     to R4-12-47-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2218 { 
     name R4-12-47-1_tl_20; 
     phases CS; 
     from R4-12-47-1_tn_20; 
     to R4-12-47-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2219 { 
     name R4-12-47-1_tl_21; 
     phases CS; 
     from R4-12-47-1_tn_21; 
     to R4-12-47-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2220 { 
     name R4-12-47-1_tl_22; 
     phases CS; 
     from R4-12-47-1_tn_22; 
     to R4-12-47-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2221 { 
     name R4-12-47-1_tl_23; 
     phases AS; 
     from R4-12-47-1_tn_23; 
     to R4-12-47-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2222 { 
     name R4-12-47-1_tl_24; 
     phases BS; 
     from R4-12-47-1_tn_24; 
     to R4-12-47-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2223 { 
     name R4-12-47-1_tl_25; 
     phases CS; 
     from R4-12-47-1_tn_25; 
     to R4-12-47-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2224 { 
     name R4-12-47-1_tl_26; 
     phases BS; 
     from R4-12-47-1_tn_26; 
     to R4-12-47-1_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2225 { 
     name R4-12-47-1_tl_27; 
     phases AS; 
     from R4-12-47-1_tn_27; 
     to R4-12-47-1_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2226 { 
     name R4-12-47-1_tl_28; 
     phases CS; 
     from R4-12-47-1_tn_28; 
     to R4-12-47-1_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2227 { 
     name R4-12-47-1_tl_29; 
     phases AS; 
     from R4-12-47-1_tn_29; 
     to R4-12-47-1_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2228 { 
     name R4-12-47-1_tl_30; 
     phases CS; 
     from R4-12-47-1_tn_30; 
     to R4-12-47-1_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2229 { 
     name R4-12-47-1_tl_31; 
     phases AS; 
     from R4-12-47-1_tn_31; 
     to R4-12-47-1_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2230 { 
     name R4-12-47-1_tl_32; 
     phases AS; 
     from R4-12-47-1_tn_32; 
     to R4-12-47-1_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2231 { 
     name R4-12-47-1_tl_33; 
     phases AS; 
     from R4-12-47-1_tn_33; 
     to R4-12-47-1_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2232 { 
     name R4-12-47-1_tl_34; 
     phases BS; 
     from R4-12-47-1_tn_34; 
     to R4-12-47-1_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2233 { 
     name R4-12-47-1_tl_35; 
     phases CS; 
     from R4-12-47-1_tn_35; 
     to R4-12-47-1_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2234 { 
     name R4-12-47-1_tl_36; 
     phases CS; 
     from R4-12-47-1_tn_36; 
     to R4-12-47-1_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2235 { 
     name R4-12-47-1_tl_37; 
     phases CS; 
     from R4-12-47-1_tn_37; 
     to R4-12-47-1_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2236 { 
     name R4-12-47-1_tl_38; 
     phases CS; 
     from R4-12-47-1_tn_38; 
     to R4-12-47-1_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2237 { 
     name R4-12-47-1_tl_39; 
     phases CS; 
     from R4-12-47-1_tn_39; 
     to R4-12-47-1_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2238 { 
     name R4-12-47-1_tl_40; 
     phases BS; 
     from R4-12-47-1_tn_40; 
     to R4-12-47-1_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2239 { 
     name R4-12-47-1_tl_41; 
     phases BS; 
     from R4-12-47-1_tn_41; 
     to R4-12-47-1_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2240 { 
     name R4-12-47-1_tl_42; 
     phases AS; 
     from R4-12-47-1_tn_42; 
     to R4-12-47-1_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2241 { 
     name R4-12-47-1_tl_43; 
     phases AS; 
     from R4-12-47-1_tn_43; 
     to R4-12-47-1_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2242 { 
     name R4-12-47-1_tl_44; 
     phases AS; 
     from R4-12-47-1_tn_44; 
     to R4-12-47-1_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2243 { 
     name R4-12-47-1_tl_45; 
     phases CS; 
     from R4-12-47-1_tn_45; 
     to R4-12-47-1_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2244 { 
     name R4-12-47-1_tl_46; 
     phases CS; 
     from R4-12-47-1_tn_46; 
     to R4-12-47-1_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2245 { 
     name R4-12-47-1_tl_47; 
     phases AS; 
     from R4-12-47-1_tn_47; 
     to R4-12-47-1_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2246 { 
     name R4-12-47-1_tl_48; 
     phases CS; 
     from R4-12-47-1_tn_48; 
     to R4-12-47-1_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2247 { 
     name R4-12-47-1_tl_49; 
     phases AS; 
     from R4-12-47-1_tn_49; 
     to R4-12-47-1_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2248 { 
     name R4-12-47-1_tl_50; 
     phases CS; 
     from R4-12-47-1_tn_50; 
     to R4-12-47-1_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2249 { 
     name R4-12-47-1_tl_51; 
     phases BS; 
     from R4-12-47-1_tn_51; 
     to R4-12-47-1_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2250 { 
     name R4-12-47-1_tl_52; 
     phases BS; 
     from R4-12-47-1_tn_52; 
     to R4-12-47-1_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2251 { 
     name R4-12-47-1_tl_53; 
     phases BS; 
     from R4-12-47-1_tn_53; 
     to R4-12-47-1_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2252 { 
     name R4-12-47-1_tl_54; 
     phases BS; 
     from R4-12-47-1_tn_54; 
     to R4-12-47-1_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2253 { 
     name R4-12-47-1_tl_55; 
     phases BS; 
     from R4-12-47-1_tn_55; 
     to R4-12-47-1_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2254 { 
     name R4-12-47-1_tl_56; 
     phases BS; 
     from R4-12-47-1_tn_56; 
     to R4-12-47-1_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2255 { 
     name R4-12-47-1_tl_57; 
     phases BS; 
     from R4-12-47-1_tn_57; 
     to R4-12-47-1_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2256 { 
     name R4-12-47-1_tl_58; 
     phases BS; 
     from R4-12-47-1_tn_58; 
     to R4-12-47-1_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2257 { 
     name R4-12-47-1_tl_59; 
     phases BS; 
     from R4-12-47-1_tn_59; 
     to R4-12-47-1_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2258 { 
     name R4-12-47-1_tl_60; 
     phases BS; 
     from R4-12-47-1_tn_60; 
     to R4-12-47-1_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2259 { 
     name R4-12-47-1_tl_61; 
     phases BS; 
     from R4-12-47-1_tn_61; 
     to R4-12-47-1_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2260 { 
     name R4-12-47-1_tl_62; 
     phases BS; 
     from R4-12-47-1_tn_62; 
     to R4-12-47-1_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2261 { 
     name R4-12-47-1_tl_63; 
     phases BS; 
     from R4-12-47-1_tn_63; 
     to R4-12-47-1_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2262 { 
     name R4-12-47-1_tl_64; 
     phases BS; 
     from R4-12-47-1_tn_64; 
     to R4-12-47-1_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2263 { 
     name R4-12-47-1_tl_65; 
     phases CS; 
     from R4-12-47-1_tn_65; 
     to R4-12-47-1_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2264 { 
     name R4-12-47-1_tl_66; 
     phases CS; 
     from R4-12-47-1_tn_66; 
     to R4-12-47-1_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2265 { 
     name R4-12-47-1_tl_67; 
     phases BS; 
     from R4-12-47-1_tn_67; 
     to R4-12-47-1_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2266 { 
     name R4-12-47-1_tl_68; 
     phases BS; 
     from R4-12-47-1_tn_68; 
     to R4-12-47-1_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2267 { 
     name R4-12-47-1_tl_69; 
     phases BS; 
     from R4-12-47-1_tn_69; 
     to R4-12-47-1_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2268 { 
     name R4-12-47-1_tl_70; 
     phases CS; 
     from R4-12-47-1_tn_70; 
     to R4-12-47-1_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2269 { 
     name R4-12-47-1_tl_71; 
     phases BS; 
     from R4-12-47-1_tn_71; 
     to R4-12-47-1_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2270 { 
     name R4-12-47-1_tl_72; 
     phases AS; 
     from R4-12-47-1_tn_72; 
     to R4-12-47-1_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2271 { 
     name R4-12-47-1_tl_73; 
     phases AS; 
     from R4-12-47-1_tn_73; 
     to R4-12-47-1_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2272 { 
     name R4-12-47-1_tl_74; 
     phases AS; 
     from R4-12-47-1_tn_74; 
     to R4-12-47-1_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2273 { 
     name R4-12-47-1_tl_75; 
     phases CS; 
     from R4-12-47-1_tn_75; 
     to R4-12-47-1_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2274 { 
     name R4-12-47-1_tl_76; 
     phases CS; 
     from R4-12-47-1_tn_76; 
     to R4-12-47-1_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2275 { 
     name R4-12-47-1_tl_77; 
     phases AS; 
     from R4-12-47-1_tn_77; 
     to R4-12-47-1_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2276 { 
     name R4-12-47-1_tl_78; 
     phases BS; 
     from R4-12-47-1_tn_78; 
     to R4-12-47-1_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2277 { 
     name R4-12-47-1_tl_79; 
     phases AS; 
     from R4-12-47-1_tn_79; 
     to R4-12-47-1_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2278 { 
     name R4-12-47-1_tl_80; 
     phases BS; 
     from R4-12-47-1_tn_80; 
     to R4-12-47-1_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2279 { 
     name R4-12-47-1_tl_81; 
     phases CS; 
     from R4-12-47-1_tn_81; 
     to R4-12-47-1_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2280 { 
     name R4-12-47-1_tl_82; 
     phases BS; 
     from R4-12-47-1_tn_82; 
     to R4-12-47-1_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2281 { 
     name R4-12-47-1_tl_83; 
     phases BS; 
     from R4-12-47-1_tn_83; 
     to R4-12-47-1_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2282 { 
     name R4-12-47-1_tl_84; 
     phases AS; 
     from R4-12-47-1_tn_84; 
     to R4-12-47-1_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2283 { 
     name R4-12-47-1_tl_85; 
     phases AS; 
     from R4-12-47-1_tn_85; 
     to R4-12-47-1_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2284 { 
     name R4-12-47-1_tl_86; 
     phases BS; 
     from R4-12-47-1_tn_86; 
     to R4-12-47-1_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2285 { 
     name R4-12-47-1_tl_87; 
     phases CS; 
     from R4-12-47-1_tn_87; 
     to R4-12-47-1_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2286 { 
     name R4-12-47-1_tl_88; 
     phases BS; 
     from R4-12-47-1_tn_88; 
     to R4-12-47-1_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2287 { 
     name R4-12-47-1_tl_89; 
     phases CS; 
     from R4-12-47-1_tn_89; 
     to R4-12-47-1_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2288 { 
     name R4-12-47-1_tl_90; 
     phases CS; 
     from R4-12-47-1_tn_90; 
     to R4-12-47-1_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2289 { 
     name R4-12-47-1_tl_91; 
     phases CS; 
     from R4-12-47-1_tn_91; 
     to R4-12-47-1_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2290 { 
     name R4-12-47-1_tl_92; 
     phases CS; 
     from R4-12-47-1_tn_92; 
     to R4-12-47-1_tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2291 { 
     name R4-12-47-1_tl_93; 
     phases CS; 
     from R4-12-47-1_tn_93; 
     to R4-12-47-1_tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2292 { 
     name R4-12-47-1_tl_94; 
     phases BS; 
     from R4-12-47-1_tn_94; 
     to R4-12-47-1_tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2293 { 
     name R4-12-47-1_tl_95; 
     phases BS; 
     from R4-12-47-1_tn_95; 
     to R4-12-47-1_tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2294 { 
     name R4-12-47-1_tl_96; 
     phases BS; 
     from R4-12-47-1_tn_96; 
     to R4-12-47-1_tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2295 { 
     name R4-12-47-1_tl_97; 
     phases AS; 
     from R4-12-47-1_tn_97; 
     to R4-12-47-1_tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2296 { 
     name R4-12-47-1_tl_98; 
     phases BS; 
     from R4-12-47-1_tn_98; 
     to R4-12-47-1_tm_98; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2297 { 
     name R4-12-47-1_tl_99; 
     phases AS; 
     from R4-12-47-1_tn_99; 
     to R4-12-47-1_tm_99; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2298 { 
     name R4-12-47-1_tl_100; 
     phases BS; 
     from R4-12-47-1_tn_100; 
     to R4-12-47-1_tm_100; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2299 { 
     name R4-12-47-1_tl_101; 
     phases AS; 
     from R4-12-47-1_tn_101; 
     to R4-12-47-1_tm_101; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2300 { 
     name R4-12-47-1_tl_102; 
     phases AS; 
     from R4-12-47-1_tn_102; 
     to R4-12-47-1_tm_102; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2301 { 
     name R4-12-47-1_tl_103; 
     phases BS; 
     from R4-12-47-1_tn_103; 
     to R4-12-47-1_tm_103; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2302 { 
     name R4-12-47-1_tl_104; 
     phases CS; 
     from R4-12-47-1_tn_104; 
     to R4-12-47-1_tm_104; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2303 { 
     name R4-12-47-1_tl_105; 
     phases AS; 
     from R4-12-47-1_tn_105; 
     to R4-12-47-1_tm_105; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2304 { 
     name R4-12-47-1_tl_106; 
     phases BS; 
     from R4-12-47-1_tn_106; 
     to R4-12-47-1_tm_106; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2305 { 
     name R4-12-47-1_tl_107; 
     phases CS; 
     from R4-12-47-1_tn_107; 
     to R4-12-47-1_tm_107; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2306 { 
     name R4-12-47-1_tl_108; 
     phases AS; 
     from R4-12-47-1_tn_108; 
     to R4-12-47-1_tm_108; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2307 { 
     name R4-12-47-1_tl_109; 
     phases BS; 
     from R4-12-47-1_tn_109; 
     to R4-12-47-1_tm_109; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2308 { 
     name R4-12-47-1_tl_110; 
     phases CS; 
     from R4-12-47-1_tn_110; 
     to R4-12-47-1_tm_110; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2309 { 
     name R4-12-47-1_tl_111; 
     phases BS; 
     from R4-12-47-1_tn_111; 
     to R4-12-47-1_tm_111; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2310 { 
     name R4-12-47-1_tl_112; 
     phases AS; 
     from R4-12-47-1_tn_112; 
     to R4-12-47-1_tm_112; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2311 { 
     name R4-12-47-1_tl_113; 
     phases BS; 
     from R4-12-47-1_tn_113; 
     to R4-12-47-1_tm_113; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2312 { 
     name R4-12-47-1_tl_114; 
     phases AS; 
     from R4-12-47-1_tn_114; 
     to R4-12-47-1_tm_114; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2313 { 
     name R4-12-47-1_tl_115; 
     phases AS; 
     from R4-12-47-1_tn_115; 
     to R4-12-47-1_tm_115; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2314 { 
     name R4-12-47-1_tl_116; 
     phases BS; 
     from R4-12-47-1_tn_116; 
     to R4-12-47-1_tm_116; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2315 { 
     name R4-12-47-1_tl_117; 
     phases AS; 
     from R4-12-47-1_tn_117; 
     to R4-12-47-1_tm_117; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2316 { 
     name R4-12-47-1_tl_118; 
     phases BS; 
     from R4-12-47-1_tn_118; 
     to R4-12-47-1_tm_118; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2317 { 
     name R4-12-47-1_tl_119; 
     phases AS; 
     from R4-12-47-1_tn_119; 
     to R4-12-47-1_tm_119; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2318 { 
     name R4-12-47-1_tl_120; 
     phases BS; 
     from R4-12-47-1_tn_120; 
     to R4-12-47-1_tm_120; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2319 { 
     name R4-12-47-1_tl_121; 
     phases AS; 
     from R4-12-47-1_tn_121; 
